<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=windows-1251">
        <title>ÏÓÝ 6</title>
                    <meta name="ROBOTS" content="NOINDEX,NOFOLLOW">
        <meta name='yandex-verification' content='7e3e3e8d22b3edd7'>
        <link rel="icon" href="..\favicon.ico" type="image/x-icon">
        <link rel="shortcut icon" href="..\favicon.ico" type="image/x-icon">
        <link href="..\js\bootstrap3\css\bootstrap.min.css?r=3.3.65" rel="stylesheet" type="text/css">
        <link href="..\js\bootstrap3\css\bootstrap-theme.min.css?r=3.3.63" rel="stylesheet" type="text/css">
        <link href="..\style\style.css?r=4.2.1" rel="stylesheet" type="text/css">
        <link href="..\style\shop.css?r=3" rel="stylesheet" type="text/css">

        <link href="..\style\print.css" rel="stylesheet" type="text/css" media="print">
        <script type="text/javascript" src="..\js\jquery.min.js"></script>
        <script src="http://code.jquery.com/jquery-migrate-1.4.1.js"></script>
        <script type="text/javascript" src="..\js\swfobject.js"></script>
        <script type="text/javascript" src="..\js\ajax.js"></script>
        <script type="text/javascript" src="..\js\scripts.js"></script>
        <!--script type="text/javascript" src="/js/shop.js"></script-->
        <script type="text/javascript" src="..\js\top_menu.js"></script>
        <script type="text/javascript" src="..\js\bootstrap3\js\bootstrap.min.js"></script>
        <script type="text/javascript" src="..\js\carusel.js"></script>
        <script type="text/javascript" src="..\jcarousel\lib\jquery.jcarousel.min.js"></script>
        <link rel="stylesheet" href="..\style\prettyPhoto.css" type="text/css" media="screen" title="prettyPhoto main stylesheet" charset="utf-8">
        <script src="..\js\jquery.prettyPhoto.js" type="text/javascript" charset="utf-8"></script>
        <script src="..\js\jqzoom.js" type="text/javascript"></script>
        <link href="..\style\jqzoom.css" rel="stylesheet" type="text/css" media="screen">

        <!--script type="text/javascript" src="/js/jquery.ui-slider.js"></script>
        <link href="/style/uislider.css" rel="stylesheet" type="text/css" media="screen"/-->

	<script type="text/javascript" src="..\js\jquery-ui\jquery-ui.min.js"></script>
        <link href="..\js\jquery-ui\jquery-ui.min.css" rel="stylesheet" type="text/css" media="screen">
        <link href="..\js\jquery-ui\jquery-ui.theme.min.css" rel="stylesheet" type="text/css" media="screen">
<style>
  .ui-autocomplete-loading {
    background: white url("../js/jquery-ui/images/ui-anim_basic_16x16.gif") right center no-repeat;
  }
  </style>

        <script type="text/javascript" src="..\js\login_enter.js"></script>

        <script type="text/javascript" src="..\js\jquery.mask.js"></script>
        <script type="text/javascript">
            $(function () {
                $.mask.definitions['8'] = '[0-79]';
                $("input[name='telefon'], input[name='tel']").mask("+7 (899) 999-99-99");
                $("a[rel^='prettyPhoto']").prettyPhoto({theme: 'light_rounded', social_tools: '', gallery_markup: ''});
                //start_cart();
            });
        </script>
        <!--script type="text/javascript" src="/js/jquery.validate.min.js"></script>
        <script type="text/javascript">
jQuery(function($) {

$.validator.addMethod("names", function(value, element) {
  return /^[a-zA-Zà-ÿÀ-ß ]+$/.test(value);
}, "Óêàæèòå èìÿ ïðàâèëüíî");

 //$('form').each(function() {
  $('#form_request').validate({
   rules: {
    name: {
      names: true,
      required: true,
	minlength: 2
    }
   }
  });	
 //});
});
        </script-->
    </head>

    <body>
        <div class="print_area"></div>
        <div class="overlay">&nbsp;</div>
        <!--div class="alert" >
            <a href="#" onClick="close_alert();
                    return false;"><img class="close" src="/images/close.png"></a>
            <div id="alert">
                <div id="alert_cart">
                    <p>Òîâàð <span class="tovar_name"></span> äîáàâëåí â êîðçèíó. <br/>
                        Âû ìîæåòå :<br/>
                        <a  href="/basket.html" >îôîðìèòü çàêàç</a> èëè <a  href="#" onClick="close_alert();
                                return false;">ïðîäîëæèòü ïîêóïêè</a>
                    </p>
                </div>

            </div>
        </div-->

        <div class="header">
    <div class="holder">
        <div class="logo">
            <a href="..\index.htm"><img src="..\images\logo.png"></a>
        </div>
        <div class="slogan">Âåäóùèé Ðîññèéñêèé ïðîèçâîäèòåëü âûñîêîòåõíîëîãè÷íûõ êîìïîíåíòîâ ñèñòåì áåçîïàñíîñòè</div>
        <div class="cert">
            <!--a href="/images/cert.jpg"><img src="/images/cert_icon.png"/><span>Ñåðòèôèêàò ÃÎÑÒ Ð ÈÑÎ 9001-2008</span></a-->
		<a href="..\prodlenie-garantii.htm" class="button-444" title="Ïðîäëåíèå ãàðàíòèè"><span>Ïðîäëåíèå ãàðàíòèè</span></a>
        </div>
        <div class="contact">
            <!--span class="phone">Åêàòåðèíáóðã +7 (343) 379-07-95<br />
Ìîñêâà +7 (499) 215-08-08<br />
Ñàíêò-Ïåòåðáóðã +7 (812) 385-72-23<br />
Íîâîñèáèðñê +7 (383) 261-35-18<br />
Òåõïîääåðæêà 8 800 500-10-73<br/>
                                    <a href="mailto:info@spectron-ops.ru">info@spectron-ops.ru</a><br/>
                            </span-->
            <span class="phone">Âàø ãîðîä: 	<a href="#geoposition-modal" data-toggle="modal" title="Ñàíêò-Ïåòåðáóðã">Ñàíêò-Ïåòåðáóðã</a><br>+7 (812) 385-72-23<br style="line-height: 20.8px; box-sizing: border-box;">
<span style="line-height: 20.8px;">Òåõïîääåðæêà 8 800 500-10-73</span><br style="line-height: 20.8px; box-sizing: border-box;">
<a href="mailto:info@spectron-ops.ru" style="color: rgb(0, 0, 0); line-height: 20.8px; box-sizing: border-box; background-color: transparent;">info@spectron-ops.ru</a></span>
            <div class="feedback gradient shadow">
    <a class="close" href='' onclick="$('.feedback').slideUp(300);
            return false;"></a>
            <script type="text/javascript">
        function send_feedback() {
            var fio = $(".feedback input[name='fiofeedback']").val();
            var tel = $(".feedback input[name='telfeedback']").val();
            var verify_code = $(".feedback input.verify_code").val();
            $.ajax({
                type: "POST",
                url: "/modules/ajax_feedback.php",
                data: ({fiofeedback: fio, telfeedback: tel, verify_codefeedback: verify_code, send_feedback: 1}),
                success: on_feedback
            });
        }

        function on_feedback(data) {
            alert(data);
            if (data == 'Ñîîáùåíèå îòïðàâëåíî') {
                $(".feedback input[name='fiofeedback']").val('');
                $(".feedback input[name='telfeedback']").val('');
                $(".feedback input.verify_code").val('');
                $(".feedback").slideToggle(300);
            }
            $("#captcha_mod").css("background", "url(/make_code_img.php?r=" + Math.floor(Math.random() * (1000)) + "&size=3&mod=feedback) -25px -6px no-repeat");
        }
    </script>
    <form method="post" name="feedback" id="feedback" action="">
<table>

  <tr><td>Âàøå èìÿ</td><td>
 <input class="input" type="text" onfocus="if(this.value=='Âàøå èìÿ'){this.value='';}" name="fiofeedback" value="Âàøå èìÿ" title="Âàøå èìÿ">
  </td></tr>
  <tr><td>Òåëåôîí</td><td>
 <input class="input" type="text" onfocus="if(this.value=='Íîìåð òåëåôîíà'){this.value='';}" name="telfeedback" value="Íîìåð òåëåôîíà" title="Òåëåôîí">
  </td></tr>
  <tr><td>Ïðîâåðî÷íûé êîä</td><td>
 <table class="table_captcha">
  <tr>
    <td><div id="captcha_mod" style="height:17px; width:47px;
     background:url(../make_code_img-52.jpg) -25px -6px  no-repeat; "></div></td>
    <td><input type="text" class="verify_code" name="verify_codefeedback" title="Ïðîâåðî÷íûé êîä"></td>
  </tr>
</table>
  </td></tr>
  </table>
  <a href="#" class="button" onclick="if(check_form('feedback')){send_feedback();} return false;">ÎÊ</a>
</form>
</div>        </div>
    </div>
</div>
<div class="mainMenu hMenu">
    <div class="holder">
        <ul rel="0" class="level-0"><li rel="1365" class="item"><a rel="1365" href="..\company.htm" class="class-item-1365"><span>Êîìïàíèÿ</span></a><ul rel="1365" class="level-1"><li rel="1444" class="item empty"><a rel="1444" href="..\company\opredpriyatii.htm" class="class-item-1444"><span>Î ïðåäïðèÿòèè</span></a></li><li rel="1446" class="item empty"><a rel="1446" href="..\company\istoriya.htm" class="class-item-1446"><span>Èñòîðèÿ</span></a></li></ul></li><li rel="1366" class="item"><a rel="1366" href="..\production.htm" class="class-item-1366"><span>Ïðîäóêöèÿ</span></a><ul rel="1366" class="level-1"><li rel="1370" class="item"><a rel="1370" href="..\production\obshhepromys-oborudovanie.htm" class="class-item-1370"><span>Îáùåïðîìûøëåííîå îáîðóäîâàíèå</span></a><ul rel="1370" class="level-2"><li rel="1376" class="item"><a rel="1376" href="..\production\obshhepromys-oborudovanie\izveshhateli-plameni.htm" class="class-item-1376"><span>Èçâåùàòåëè ïëàìåíè</span></a><ul rel="1376" class="level-3"><li rel="1394" class="item empty"><a rel="1394" href="..\production\obshhepromys-oborudovanie\izveshhateli-plameni\infrakrasnye.htm" class="class-item-1394"><span>Èíôðàêðàñíûå</span></a></li><li rel="1404" class="item empty"><a rel="1404" href="..\production\obshhepromys-oborudovanie\izveshhateli-plameni\ultrafioleto.htm" class="class-item-1404"><span>Óëüòðàôèîëåòîâûå</span></a></li><li rel="1403" class="item empty"><a rel="1403" href="..\production\obshhepromys-oborudovanie\izveshhateli-plameni\mnogodiapazo.htm" class="class-item-1403"><span>Ìíîãîäèàïàçîííûå ÈÊ/ÓÔ</span></a></li><li rel="1557" class="item empty"><a rel="1557" href="..\production\obshhepromys-oborudovanie\izveshhateli-plameni\ne-reagiruet-na-svarku.htm" class="class-item-1557"><span>Íå ðåàãèðóåò íà ñâàðî÷íûå ðàáîòû</span></a></li></ul></li><li rel="1620" class="item empty"><a rel="1620" href="..\production\obshhepromys-oborudovanie\osvetitelnoe-oborudovanie.htm" class="class-item-1620"><span>Îñâåòèòåëüíîå îáîðóäîâàíèå </span></a></li><li rel="1443" class="item empty"><a rel="1443" href="..\production\obshhepromys-oborudovanie\ik-prozhektory.htm" class="class-item-1443"><span>ÈÊ ïðîæåêòîðû</span></a></li><li rel="1417" class="item"><a rel="1417" href="..\production\obshhepromys-oborudovanie\termokozhukh.htm" class="class-item-1417"><span>Òåðìîêîæóõè</span></a><ul rel="1417" class="level-3"><li rel="1435" class="item empty"><a rel="1435" href="..\production\obshhepromys-oborudovanie\termokozhukh\tkv-300.htm" class="class-item-1435"><span>Ðåëèîí ÒÊÂ-300Ï</span></a></li><li rel="1436" class="item empty"><a rel="1436" href="..\production\obshhepromys-oborudovanie\termokozhukh\tkv-400.htm" class="class-item-1436"><span>Ðåëèîí ÒÊÂ-400Ï</span></a></li></ul></li><li rel="1398" class="item empty"><a rel="1398" href="..\production\ppkop.htm" class="class-item-1398"><span>Ïðèåìíî-êîíòðîëüíûå ïðèáîðû</span></a></li></ul></li><li rel="1371" class="item"><a rel="1371" href="..\production\vzryvozashhi-oborudovanie.htm" class="class-item-1371"><span>Âçðûâîçàùèùåííîå îáîðóäîâàíèå</span></a><ul rel="1371" class="level-2"><li rel="1380" class="item"><a rel="1380" href="..\production\vzryvozashhi-oborudovanie\izveshhateli-plameni.htm" class="class-item-1380"><span>Èçâåùàòåëè ïëàìåíè</span></a><ul rel="1380" class="level-3"><li rel="1389" class="item empty"><a rel="1389" href="..\production\vzryvozashhi-oborudovanie\izveshhateli-plameni\infrakrasnye.htm" class="class-item-1389"><span>Èíôðàêðàñíûå</span></a></li><li rel="1388" class="item empty"><a rel="1388" href="..\production\vzryvozashhi-oborudovanie\izveshhateli-plameni\ultrafioleto.htm" class="class-item-1388"><span>Óëüòðàôèîëåòîâûå</span></a></li><li rel="1387" class="item empty"><a rel="1387" href="..\production\vzryvozashhi-oborudovanie\izveshhateli-plameni\mnogodiapazo.htm" class="class-item-1387"><span>Ìíîãîäèàïàçîííûå ÈÊ/ÓÔ</span></a></li></ul></li><li rel="1390" class="item empty"><a rel="1390" href="..\production\vzryvozashhi-oborudovanie\izveshhateli-plameni\teplovye.htm" class="class-item-1390"><span>Èçâåùàòåëè òåïëîâûå </span></a></li><li rel="1453" class="item empty"><a rel="1453" href="..\production\vzryvozashhi-oborudovanie\izveshhateli-ruchnye.htm" class="class-item-1453"><span>Èçâåùàòåëè ðó÷íûå</span></a></li><li rel="1432" class="item empty"><a rel="1432" href="..\production\vzryvozashhi-oborudovanie\ustrojstva-ruchnogo-puska.htm" class="class-item-1432"><span>Óñòðîéñòâà äèñòàíöèîííîãî ïóñêà</span></a></li><li rel="1433" class="item empty"><a rel="1433" href="..\production\vzryvozashhi-oborudovanie\korobki-kommutacionn.htm" class="class-item-1433"><span>Êîðîáêè êîììóòàöèîííûå</span></a></li><li rel="1434" class="item empty"><a rel="1434" href="..\production\vzryvozashhi-oborudovanie\opoveshhatel.htm" class="class-item-1434"><span>Îïîâåùàòåëè</span></a></li><li rel="1382" class="item"><a rel="1382" href="..\production\vzryvozashhi-oborudovanie\termokozhukh.htm" class="class-item-1382"><span>Òåðìîêîæóõè </span></a><ul rel="1382" class="level-3"><li rel="1438" class="item empty"><a rel="1438" href="..\production\vzryvozashhi-oborudovanie\termokozhukh\tkv-300.htm" class="class-item-1438"><span>Ðåëèîí ÒÊÂ-300</span></a></li><li rel="1439" class="item empty"><a rel="1439" href="..\production\vzryvozashhi-oborudovanie\termokozhukh\tkv-400.htm" class="class-item-1439"><span>Ðåëèîí ÒÊÂ-400</span></a></li></ul></li><li rel="1437" class="item empty"><a rel="1437" href="..\production\vzryvozashhi-oborudovanie\ik-prozhektory.htm" class="class-item-1437"><span>ÈÊ ïðîæåêòîðû</span></a></li></ul></li><li rel="1413" class="item"><a rel="1413" href="..\production\dopolnitelno-oborudovanie.htm" class="class-item-1413"><span>Äîïîëíèòåëüíîå îáîðóäîâàíèå</span></a><ul rel="1413" class="level-2"><li rel="1488" class="item empty"><a rel="1488" href="..\production\dopolnitelno-oborudovanie\zashhitnye-prisposoblen.htm" class="class-item-1488"><span>Çàùèòíûå ïðèñïîñîáëåíèÿ</span></a></li><li rel="1483" class="item empty"><a rel="1483" href="..\production\montazhnoe-oborudovanie\preobrazovat-interfejsov.htm" class="class-item-1483"><span>Ïðåîáðàçîâàòåëè èíòåðôåéñîâ</span></a></li><li rel="1372" class="item"><a rel="1372" href="..\production\montazhnoe-oborudovanie.htm" class="class-item-1372"><span>Ìîíòàæíîå îáîðóäîâàíèå</span></a><ul rel="1372" class="level-3"><li rel="1383" class="item empty"><a rel="1383" href="..\production\montazhnoe-oborudovanie\montazhnye-korobki.htm" class="class-item-1383"><span>Ìîíòàæíûå êîðîáêè</span></a></li><li rel="1418" class="item empty"><a rel="1418" href="..\production\montazhnoe-oborudovanie\kabelnyj-vvod.htm" class="class-item-1418"><span>Êàáåëüíûå ââîäû</span></a></li><li rel="1419" class="item empty"><a rel="1419" href="..\production\montazhnoe-oborudovanie\zashhitnaya-reshetka.htm" class="class-item-1419"><span>Çàùèòíàÿ ðåøåòêà</span></a></li><li rel="1384" class="item empty"><a rel="1384" href="..\production\montazhnoe-oborudovanie\krepezhno-yu-ustrojstva.htm" class="class-item-1384"><span>Êðåïåæíî-þñòèðîâî÷íûå óñòðîéñòâà</span></a></li></ul></li><li rel="1454" class="item empty"><a rel="1454" href="..\production\dopolnitelno-oborudovanie\ustrojstva-grozozashhit.htm" class="class-item-1454"><span>Óñòðîéñòâà ãðîçîçàùèòû</span></a></li><li rel="1412" class="item empty"><a rel="1412" href="..\production\testovye-izluchateli.htm" class="class-item-1412"><span>Òåñòîâûå èçëó÷àòåëè</span></a></li></ul></li></ul></li><li rel="1420" class="item empty"><a rel="1420" href="..\prajs-list.htm" class="class-item-1420"><span>Ïðàéñ-ëèñò</span></a></li><li rel="1367" class="item"><a rel="1367" href="..\podderzhka.htm" class="class-item-1367"><span>ÏÎÌÎÙÜ ÏÐÎÅÊÒÈÐÎÂÙÈÊÓ</span></a><ul rel="1367" class="level-1"><li rel="1450" class="item empty"><a rel="1450" href="..\podderzhka\otvety-iz-mchs-rossii.htm" class="class-item-1450"><span>Îòâåòû èç Ì×Ñ Ðîññèè</span></a></li><li rel="1612" class="item empty"><a rel="1612" href="..\podderzhka\partnerskaya-programma.htm" class="class-item-1612"><span>Ïàðòíåðñêàÿ ïðîãðàììà</span></a></li><li rel="1616" class="item empty"><a rel="1616" href="..\podderzhka\glossarij.htm" class="class-item-1616"><span>Ãëîññàðèé</span></a></li><li rel="1567" class="item empty"><a rel="1567" href="..\podderzhka\vybor-tipa-oborudovniya.htm" class="class-item-1567"><span>Âûáîð òèïà îáîðóäîâíèÿ</span></a></li><li rel="1511" class="item empty"><a rel="1511" href="..\documentation.htm" class="class-item-1511"><span>Äîêóìåíòû</span></a></li><li rel="1482" class="item empty"><a rel="1482" href="..\podderzhka\po.htm" class="class-item-1482"><span>Ïðîãðàììíîå îáåñïå÷åíèå</span></a></li><li rel="1509" class="item empty"><a rel="1509" href="..\podderzhka\characteristics.htm" class="class-item-1509"><span>Óíèêàëüíûå õàðàêòåðèñòèêè</span></a></li><li rel="1451" class="item empty"><a rel="1451" href="..\podderzhka\skhemy-podklyucheni.htm" class="class-item-1451"><span>Ñõåìû ïîäêëþ÷åíèÿ </span></a></li><li rel="1464" class="item empty"><a rel="1464" href="..\podderzhka\tipovye-proekty.htm" class="class-item-1464"><span>Òèïîâûå ïðîåêòû</span></a></li><li rel="1457" class="item empty"><a rel="1457" href="..\podderzhka\stati.htm" class="class-item-1457"><span>Ñòàòüè</span></a></li><li rel="1565" class="item empty"><a rel="1565" href="..\podderzhka\podbor-termokozhukh-dlya-kamery.htm" class="class-item-1565"><span>Ïîäáîð òåðìîêîæóõà äëÿ êàìåðû</span></a></li><li rel="1445" class="item empty"><a rel="1445" href="..\podderzhka\otzyvy.htm" class="class-item-1445"><span>Îòçûâû</span></a></li><li rel="1525" class="item empty"><a rel="1525" href="/podderzhka/faq.html" class="class-item-1525"><span>×àñòî çàäàâàåìûå âîïðîñû</span></a></li></ul></li><li rel="1496" class="item empty"><a rel="1496" href="..\video.htm" class="class-item-1496"><span>Âèäåî</span></a></li><li rel="1489" class="item empty"><a rel="1489" href="..\predstaviteli.htm" class="class-item-1489"><span>Äèëåðû</span></a></li><li rel="1467" class="item empty"><a rel="1467" href="..\vakansii.htm" class="class-item-1467"><span>Âàêàíñèè</span></a></li><li rel="1369" class="item empty"><a rel="1369" href="..\contacts.htm" class="class-item-1369"><span>Êîíòàêòû</span></a></li></ul>    </div>
</div>

        <div class="main">
            <div class="holder">
                <div class="text"><table align="center" border="0" cellpadding="7" cellspacing="7" style="line-height:20.8px;width:1020px">
	<tbody>
		<tr>
			<td colspan="2" style="text-align:justify;vertical-align:top;width:500px">
			<h2 style="text-align:center"><span style="font-size:36px"><span style="line-height:20.8px">ÏÐÀÂÈËÀ ÓÑÒÐÎÉÑÒÂÀ ÝËÅÊÒÐÎÓÑÒÀÍÎÂÎÊ (ÏÓÝ)</span></span></h2>

			<h2 style="text-align:center"><span style="font-size:36px"><span style="line-height:20.8px">ØÅÑÒÎÅ ÈÇÄÀÍÈÅ </span></span></h2>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="vertical-align:top;width:500px;text-align:center">
			<p><strong><span style="font-size:22px">Ãëàâà 7.3<br>
			ÝËÅÊÒÐÎÓÑÒÀÍÎÂÊÈ ÂÎ ÂÇÐÛÂÎÎÏÀÑÍÛÕ ÇÎÍÀÕ</span></strong></p>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="vertical-align:top;width:500px;text-align:center"><strong style="line-height: 20.8px; text-align: center;"><span style="font-size: 20px;">ÎÁËÀÑÒÜ ÏÐÈÌÅÍÅÍÈß</span></strong></td>
		</tr>
		<tr>
			<td style="text-align:justify;vertical-align:top;width:500px">
			<p><span style="font-size:16px"><strong>7.3.1.</strong> Íàñòîÿùàÿ ãëàâà Ïðàâèë ðàñïðîñòðàíÿåòñÿ íà ýëåêòðîóñòàíîâêè, ðàçìåùàåìûå âî âçðûâîîïàñíûõ çîíàõ âíóòðè è âíå ïîìåùåíèé. Ýòè ýëåêòðîóñòàíîâêè äîëæíû óäîâëåòâîðÿòü òàêæå òðåáîâàíèÿì äðóãèõ ðàçäåëîâ Ïðàâèë â òîé ìåðå, â êàêîé îíè íå èçìåíåíû íàñòîÿùåé ãëàâîé.<br>
			Âûáîð è óñòàíîâêà ýëåêòðîîáîðóäîâàíèÿ (ìàøèí, àïïàðàòîâ, óñòðîéñòâ), ýëåêòðîïðîâîäîê è êàáåëüíûõ ëèíèé äëÿ âçðûâîîïàñíûõ çîí ïðîèçâîäÿòñÿ â ñîîòâåòñòâèè ñ íàñòîÿùåé ãëàâîé Ïðàâèë íà îñíîâå êëàññèôèêàöèè âçðûâîîïàñíûõ çîí è âçðûâîîïàñíûõ ñìåñåé.</span></p>
			</td>
			<td style="vertical-align:top;text-align:justify;width:500px">
			<p><span style="font-size:16px"><span style="line-height:20.8px;text-align:justify">Òðåáîâàíèÿ ê àêêóìóëÿòîðíûì óñòàíîâêàì ïðèâåäåíû â ãë. 4.4.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Óêàçàíèÿ íàñòîÿùåé ãëàâû íå ðàñïðîñòðàíÿþòñÿ íà ïîäçåìíûå óñòàíîâêè â øàõòàõ è íà ïðåäïðèÿòèÿ, âçðûâîîïàñíîñòü óñòàíîâîê êîòîðûõ ÿâëÿåòñÿ ñëåäñòâèåì ïðèìåíåíèÿ, ïðîèçâîäñòâà èëè õðàíåíèÿ âçðûâ÷àòûõ âåùåñòâ, à òàêæå íà ýëåêòðîîáîðóäîâàíèå, ðàñïîëîæåííîå âíóòðè òåõíîëîãè÷åñêèõ àïïàðàòîâ.</span></span></p>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="vertical-align: top; width: 500px; text-align: center;"><strong style="line-height: 20.8px; text-align: center;"><span style="font-size: 20px;">ÎÏÐÅÄÅËÅÍÈß</span></strong></td>
		</tr>
		<tr>
			<td style="text-align:justify;vertical-align:top;width:500px">
			<p><span style="font-size:16px"><strong>7.3.2.</strong> Âçðûâ - áûñòðîå ïðåîáðàçîâàíèå âåùåñòâ (âçðûâíîå ãîðåíèå), ñîïðîâîæäàþùååñÿ âûäåëåíèåì ýíåðãèè è îáðàçîâàíèåì ñæàòûõ ãàçîâ, ñïîñîáíûõ ïðîèçâîäèòü ðàáîòó.<br>
			<strong>7.3.3.</strong> Âñïûøêà - áûñòðîå ñãîðàíèå ãîðþ÷åé ñìåñè, íå ñîïðîâîæäàþùååñÿ îáðàçîâàíèåì ñæàòûõ ãàçîâ.<br>
			<strong>7.3.4.</strong> Òëåíèå - ãîðåíèå áåç ñâå÷åíèÿ, îáû÷íî îïîçíàâàåìîå ïî ïîÿâëåíèþ äûìà.<br>
			<strong>7.3.5.</strong> Ýëåêòðè÷åñêîå èñêðåíèå - èñêðîâûå, äóãîâûå è òëåþùèå ýëåêòðè÷åñêèå ðàçðÿäû.<br>
			<strong>7.3.6.</strong> Èñêðîáåçîïàñíàÿ ýëåêòðè÷åñêàÿ öåïü - ýëåêòðè÷åñêàÿ öåïü, âûïîëíåííàÿ òàê, ÷òî ýëåêòðè÷åñêèé ðàçðÿä èëè åå íàãðåâ íå ìîæåò âîñïëàìåíèòü âçðûâîîïàñíóþ ñðåäó ïðè ïðåäïèñàííûõ óñëîâèÿõ èñïûòàíèÿ.<br>
			<strong>7.3.7.</strong> Òåìïåðàòóðà âñïûøêè - ñàìàÿ íèçêàÿ (â óñëîâèÿõ ñïåöèàëüíûõ èñïûòàíèé) òåìïåðàòóðà ãîðþ÷åãî âåùåñòâà, ïðè êîòîðîé íàä åãî ïîâåðõíîñòüþ îáðàçóþòñÿ ïàðû è ãàçû, ñïîñîáíûå âñïûõèâàòü îò èñòî÷íèêà çàæèãàíèÿ, íî ñêîðîñòü èõ îáðàçîâàíèÿ åùå íåäîñòàòî÷íà äëÿ ïîñëåäóþùåãî ãîðåíèÿ.<br>
			<strong>7.3.8.</strong> Òåìïåðàòóðà âîñïëàìåíåíèÿ - òåìïåðàòóðà ãîðþ÷åãî âåùåñòâà, ïðè êîòîðîé îíî âûäåëÿåò ãîðþ÷èå ïàðû èëè ãàçû ñ òàêîé ñêîðîñòüþ, ÷òî ïîñëå âîñïëàìåíåíèÿ èõ îò èñòî÷íèêà çàæèãàíèÿ âîçíèêàåò óñòîé÷èâîå ãîðåíèå.<br>
			<strong>7.3.9.</strong> Òåìïåðàòóðà ñàìîâîñïëàìåíåíèÿ - ñàìàÿ íèçêàÿ òåìïåðàòóðà ãîðþ÷åãî âåùåñòâà, ïðè êîòîðîé ïðîèñõîäèò ðåçêîå óâåëè÷åíèå ñêîðîñòè ýêçîòåðìè÷åñêèõ ðåàêöèé, çàêàí÷èâàþùååñÿ âîçíèêíîâåíèåì ïëàìåííîãî ãîðåíèÿ.<br>
			<strong>7.3.10.</strong> Òåìïåðàòóðà òëåíèÿ - ñàìàÿ íèçêàÿ òåìïåðàòóðà âåùåñòâà (ìàòåðèàëîâ, ñìåñè), ïðè êîòîðîé ïðîèñõîäèò ðåçêîå óâåëè÷åíèå ñêîðîñòè ýêçîòåðìè÷åñêèõ ðåàêöèé, çàêàí÷èâàþùååñÿ âîçíèêíîâåíèåì òëåíèÿ.<br>
			<strong>7.3.11.</strong> Ëåãêîâîñïëàìåíÿþùàÿñÿ æèäêîñòü (â äàëüíåéøåì ËÂÆ) - æèäêîñòü, ñïîñîáíàÿ ñàìîñòîÿòåëüíî ãîðåòü ïîñëå óäàëåíèÿ èñòî÷íèêà çàæèãàíèÿ è èìåþùàÿ òåìïåðàòóðó âñïûøêè íå âûøå 61 °Ñ.<br>
			Ê âçðûâîîïàñíûì îòíîñÿòñÿ ËÂÆ, ó êîòîðûõ òåìïåðàòóðà âñïûøêè íå ïðåâûøàåò 61 °Ñ, à äàâëåíèå ïàðîâ ïðè òåìïåðàòóðå 20°Ñ ñîñòàâëÿåò ìåíåå 100 êÏà (îêîëî 1 àò).<br>
			<strong>7.3.12.</strong> Ãîðþ÷àÿ æèäêîñòü-æèäêîñòü, ñïîñîáíàÿ ñàìîñòîÿòåëüíî ãîðåòü ïîñëå óäàëåíèÿ èñòî÷íèêà çàæèãàíèÿ è èìåþùàÿ òåìïåðàòóðó âñïûøêè âûøå 61 °Ñ.<br>
			Ãîðþ÷èå æèäêîñòè ñ òåìïåðàòóðîé âñïûøêè âûøå 61 °Ñ îòíîñÿòñÿ ê ïîæàðîîïàñíûì, íî, íàãðåòûå â óñëîâèÿõ ïðîèçâîäñòâà äî òåìïåðàòóðû âñïûøêè è âûøå, îòíîñÿòñÿ ê<br>
			âçðûâîîïàñíûì.<br>
			<strong>7.3.13.</strong> Ëåãêèé ãàç - ãàç, êîòîðûé ïðè òåìïåðàòóðå îêðóæàþùåé ñðåäû 20 °Ñ è äàâëåíèè 100<br>
			êÏà èìååò ïëîòíîñòü 0,8 èëè ìåíåå ïî îòíîøåíèþ ê ïëîòíîñòè âîçäóõà.<br>
			<span style="text-align:justify"><strong>7.3.14</strong>. Òÿæåëûé ãàç - ãàç, êîòîðûé ïðè òåõ æå óñëîâèÿõ, ÷òî è â 7.3.13, èìååò ïëîòíîñòü áîëåå </span><span style="text-align:justify">0,8 ïî îòíîøåíèþ ê ïëîòíîñòè âîçäóõà.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.15.</strong> Ñæèæåííûé ãàç - ãàç, êîòîðûé ïðè òåìïåðàòóðå îêðóæàþùåé ñðåäû íèæå 20 °Ñ, èëè äàâëåíèè âûøå 100 êÏà, èëè ïðè ñîâìåñòíîì äåéñòâèè îáîèõ ýòèõ óñëîâèé îáðàùàåòñÿ â æèäêîñòü.</span></span></p>
			</td>
			<td style="vertical-align:top;text-align:justify;width:500px">
			<p><span style="font-size:16px"><span style="text-align:justify"><strong>7.3.16.</strong> Ãîðþ÷èå ãàçû îòíîñÿòñÿ ê âçðûâîîïàñíûì ïðè ëþáûõ òåìïåðàòóðàõ îêðóæàþùåé ñðåäû.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.17.</strong> Ãîðþ÷èå ïûëü è âîëîêíà îòíîñÿòñÿ ê âçðûâîîïàñíûì, åñëè èõ íèæíèé êîíöåíòðàöèîííûé ïðåäåë âîñïëàìåíåíèÿ íå ïðåâûøàåò 65 ã/ì3.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.18.</strong> Âçðûâîîïàñíàÿ ñìåñü-ñìåñü ñ âîçäóõîì ãîðþ÷èõ ãàçîâ, ïàðîâ ËÂÆ, ãîðþ÷èõ ïûëè èëè âîëîêîí ñ íèæíèì êîíöåíòðàöèîííûì ïðåäåëîì âîñïëàìåíåíèÿ íå áîëåå 65 ã/ì3 ïðè ïåðåõîäå èõ âî âçâåøåííîå ñîñòîÿíèå, êîòîðàÿ ïðè îïðåäåëåííîé êîíöåíòðàöèè ñïîñîáíà âçîðâàòüñÿ ïðè âîçíèêíîâåíèè èñòî÷íèêà èíèöèèðîâàíèÿ âçðûâà.</span><br style="text-align:justify">
			<span style="text-align:justify">Ê âçðûâîîïàñíûì îòíîñèòñÿ òàêæå ñìåñü ãîðþ÷èõ ãàçîâ è ïàðîâ ËÂÆ ñ êèñëîðîäîì èëè äðóãèì îêèñëèòåëåì (íàïðèìåð, õëîðîì).</span><br style="text-align:justify">
			<span style="text-align:justify">Êîíöåíòðàöèÿ â âîçäóõå ãîðþ÷èõ ãàçîâ è ïàðîâ ËÂÆ ïðèíÿòà â ïðîöåíòàõ ê îáúåìó âîçäóõà, êîíöåíòðàöèÿ ïûëè è âîëîêîí - â ãðàììàõ íà êóáè÷åñêèé ìåòð ê îáúåìó âîçäóõà.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.19.</strong> Âåðõíèé è íèæíèé êîíöåíòðàöèîííûå ïðåäåëû âîñïëàìåíåíèÿ - ñîîòâåòñòâåííî ìàêñèìàëüíàÿ è ìèíèìàëüíàÿ êîíöåíòðàöèè ãîðþ÷èõ ãàçîâ, ïàðîâ ËÂÆ, ïûëè èëè âîëîêîí â âîçäóõå, âûøå è íèæå êîòîðûõ âçðûâà íå ïðîèçîéäåò äàæå ïðè âîçíèêíîâåíèè èñòî÷íèêà èíèöèèðîâàíèÿ âçðûâà.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.20.</strong> Ïîìåùåíèå - ïðîñòðàíñòâî, îãðàæäåííîå ñî âñåõ ñòîðîí ñòåíàìè (â òîì ÷èñëå ñ îêíàìè è äâåðÿìè), ñ ïîêðûòèåì (ïåðåêðûòèåì) è ïîëîì. Ïðîñòðàíñòâî ïîä íàâåñîì è ïðîñòðàíñòâî, îãðàíè÷åííîå ñåò÷àòûìè èëè ðåøåò÷àòûìè îãðàæäàþùèìè êîíñòðóêöèÿìè, íå ÿâëÿþòñÿ ïîìåùåíèÿìè.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.21.</strong> Íàðóæíàÿ óñòàíîâêà - óñòàíîâêà, ðàñïîëîæåííàÿ âíå ïîìåùåíèÿ (ñíàðóæè) îòêðûòî èëè ïîä íàâåñîì ëèáî çà ñåò÷àòûìè èëè ðåøåò÷àòûìè îãðàæäàþùèìè êîíñòðóêöèÿìè.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.22.</strong> Âçðûâîîïàñíàÿ çîíà - ïîìåùåíèå èëè îãðàíè÷åííîå ïðîñòðàíñòâî â ïîìåùåíèè èëè íàðóæíîé óñòàíîâêå, â êîòîðîì èìåþòñÿ èëè ìîãóò îáðàçîâàòüñÿ âçðûâîîïàñíûå ñìåñè.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.23.</strong> Âçðûâîçàùèùåííîå ýëåêòðîîáîðóäîâàíèå - ýëåêòðîîáîðóäîâàíèå, â êîòîðîì ïðåäóñìîòðåíû êîíñòðóêòèâíûå ìåðû ïî óñòðàíåíèþ èëè çàòðóäíåíèþ âîçìîæíîñòè âîñïëàìåíåíèÿ îêðóæàþùåé åãî âçðûâîîïàñíîé ñðåäû âñëåäñòâèå ýêñïëóàòàöèè ýòîãî ýëåêòðîîáîðóäîâàíèÿ.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.24.</strong> Ýëåêòðîîáîðóäîâàíèå îáùåãî íàçíà÷åíèÿ - ýëåêòðîîáîðóäîâàíèå, âûïîëíåííîå áåç ó÷åòà òðåáîâàíèé, ñïåöèôè÷åñêèõ äëÿ îïðåäåëåííîãî íàçíà÷åíèÿ, îïðåäåëåííûõ óñëîâèé ýêñïëóàòàöèè.</span><br style="text-align:justify">
			<span style="text-align:justify"><strong>7.3.25.</strong> Áåçîïàñíûé ýêñïåðèìåíòàëüíûé ìàêñèìàëüíûé çàçîð (ÁÝÌÇ) - ìàêñèìàëüíûé çàçîð ìåæäó ôëàíöàìè îáîëî÷êè, ÷åðåç êîòîðûé íå ïðîõîäèò ïåðåäà÷à âçðûâà èç îáîëî÷êè â îêðóæàþùóþ ñðåäó ïðè ëþáîé êîíöåíòðàöèè ñìåñè â âîçäóõå.</span><span style="text-align:justify">?</span></span></p>

			<p style="font-size:16px"> </p>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="vertical-align: top; width: 500px; text-align: center;"><strong style="line-height: 20.8px; text-align: center;"><span style="font-size: 20px;">ÊËÀÑÑÈÔÈÊÀÖÈß ÂÇÐÛÂÎÎÏÀÑÍÛÕ ÇÎÍ</span></strong></td>
		</tr>
		<tr>
			<td style="text-align:justify;vertical-align:top;width:500px">
			<p><span style="font-size:16px"><strong>7.3.38.</strong> Êëàññèôèêàöèÿ âçðûâîîïàñíûõ çîí ïðèâåäåíà â<br>
			7.3.40-7.3.46. Êëàññ âçðûâîîïàñíîé çîíû, â ñîîòâåòñòâèè ñ êîòîðûì ïðîèçâîäèòñÿ âûáîð ýëåêòðîîáîðóäîâàíèÿ, îïðåäåëÿåòñÿ òåõíîëîãàìè ñîâìåñòíî ñ ýëåêòðèêàìè ïðîåêòíîé èëè ýêñïëóàòèðóþùåé îðãàíèçàöèè.<br>
			<strong>7.3.39.</strong> Ïðè îïðåäåëåíèè âçðûâîîïàñíûõ çîí ïðèíèìàåòñÿ, ÷òî<br>
			    à) âçðûâîîïàñíàÿ çîíà â ïîìåùåíèè çàíèìàåò âåñü îáúåì<br>
			        ïîìåùåíèÿ, åñëè îáúåì âçðûâîîïàñíîé ñìåñè ïðåâûøàåò<br>
			        5% ñâîáîäíîãî îáúåìà ïîìåùåíèÿ;<br>
			    á) âçðûâîîïàñíîé ñ÷èòàåòñÿ çîíà â ïîìåùåíèè â ïðåäåëàõ äî<br>
			        5 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò òåõíîëîãè÷åñêîãî<br>
			        àïïàðàòà, èç êîòîðîãî âîçìîæíî âûäåëåíèå ãîðþ÷èõ ãàçîâ<br>
			        èëè ïàðîâ ËÂÆ, åñëè îáúåì âçðûâîîïàñíîé ñìåñè ðàâåí<br>
			        èëè ìåíåå 5% ñâîáîäíîãî îáúåìà ïîìåùåíèÿ (ñì. òàêæå<br>
			        7.3.42, ï. 2). Ïîìåùåíèå çà ïðåäåëàìè âçðûâîîïàñíîé<br>
			        çîíû ñëåäóåò ñ÷èòàòü íåâçðûâîîïàñíûì, åñëè íåò äðóãèõ<br>
			        ôàêòîðîâ, ñîçäàþùèõ â íåì âçðûâîîïàñíîñòü;<br>
			    â) âçðûâîîïàñíàÿ çîíà íàðóæíûõ âçðûâîîïàñíûõ óñòàíîâîê<br>
			        îãðàíè÷åíà ðàçìåðàìè, îïðåäåëÿåìûìè â 7.3.44.</span></p>

			<p><span style="font-size:16px"><strong>Ïðèìå÷àíèÿ:</strong></span></p>

			<ul>
				<li><span style="font-size:14px"><em>Îáúåìû âçðûâîîïàñíûõ ãàçî- è ïàðîâîçäóøíîé ñìåñåé, à òàêæå âðåìÿ îáðàçîâàíèÿ ïàðîâîçäóùíîé ñìåñè îïðåäåëÿþòñÿ â ñîîòâåòñòâèè ñ "Óêàçàíèÿìè ïî îïðåäåëåíèþ êàòåãîðèè ïðîèçâîäñòâ ïî âçðûâíîé, âçðûâîïîæàðíîé è ïîæàðíîé îïàñíîñòè", óòâåðæäåííûìè â óñòàíîâëåííîì ïîðÿäêå.</em></span></li>
				<li><span style="font-size:14px"><em>Â ïîìåùåíèÿõ ñ ïðîèçâîäñòâàìè êàòåãîðèé À, Á è Å ýëåêòðîîáîðóäîâàíèå äîëæíî óäîâëåòâîðÿòü òðåáîâàíèÿì ãë. 7.3 ê ýëåêòðîóñòàíîâêàì âî âçðûâîîïàñíûõ çîíàõ ñîîòâåòñòâóþùèõ êëàññîâ.</em></span></li>
			</ul>

			<p><span style="font-size:16px"><strong>7.3.40.</strong> Çîíû êëàññà Â-I - çîíû, ðàñïîëîæåííûå â ïîìåùåíèÿõ, â êîòîðûõ âûäåëÿþòñÿ ãîðþ÷èå ãàçû èëè ïàðû ËÂÆ â òàêîì êîëè÷åñòâå è ñ òàêèìè ñâîéñòâàìè, ÷òî îíè ìîãóò îáðàçîâàòü ñ âîçäóõîì âçðûâîîïàñíûå ñìåñè ïðè íîðìàëüíûõ ðåæèìàõ ðàáîòû, íàïðèìåð ïðè çàãðóçêå èëè ðàçãðóçêå òåõíîëîãè÷åñêèõ àïïàðàòîâ, õðàíåíèè èëè ïåðåëèâàíèè ËÂÆ, íàõîäÿùèõñÿ â îòêðûòûõ åìêîñòÿõ, è ò. ï.<br>
			<strong>7.3.41</strong>. Çîíû êëàññà Â-Ià - çîíû, ðàñïîëîæåííûå â ïîìåùåíèÿõ, â êîòîðûõ ïðè íîðìàëüíîé ýêñïëóàòàöèè âçðûâîîïàñíûå ñìåñè ãîðþ÷èõ ãàçîâ (íåçàâèñèìî îò íèæíåãî êîíöåíòðàöèîííîãî ïðåäåëà âîñïëàìåíåíèÿ) èëè ïàðîâ ËÂÆ ñ âîçäóõîì íå îáðàçóþòñÿ, à âîçìîæíû òîëüêî â ðåçóëüòàòå àâàðèé èëè íåèñïðàâíîñòåé.<br>
			<strong>7.3.42.</strong> Çîíû êëàññà Â-Iá - çîíû, ðàñïîëîæåííûå â ïîìåùåíèÿõ, â êîòîðûõ ïðè íîðìàëüíîé ýêñïëóàòàöèè âçðûâîîïàñíûå ñìåñè ãîðþ÷èõ ãàçîâ èëè ïàðîâ ËÂÆ ñ âîçäóõîì íå îáðàçóþòñÿ, à âîçìîæíû òîëüêî â ðåçóëüòàòå àâàðèé èëè íåèñïðàâíîñòåé è êîòîðûå îòëè÷àþòñÿ îäíîé èç ñëåäóþùèõ îñîáåííîñòåé:<br>
			    1. Ãîðþ÷èå ãàçû â ýòèõ çîíàõ îáëàäàþò âûñîêèì íèæíèì<br>
			        êîíöåíòðàöèîííûì ïðåäåëîì âîñïëàìåíåíèÿ (15% è<br>
			        áîëåå) è ðåçêèì çàïàõîì ïðè ïðåäåëüíî äîïóñòèìûõ<br>
			        êîíöåíòðàöèÿõ ïî ÃÎÑÒ 12.1.005-88 (íàïðèìåð, ìàøèííûå<br>
			        çàëû àììèà÷íûõ êîìïðåññîðíûõ è õîëîäèëüíûõ<br>
			        àáñîðáöèîííûõ óñòàíîâîê).<br>
			    2. Ïîìåùåíèÿ ïðîèçâîäñòâ, ñâÿçàííûõ ñ îáðàùåíèåì<br>
			        ãàçîîáðàçíîãî âîäîðîäà, â êîòîðûõ ïî óñëîâèÿì<br>
			        òåõíîëîãè÷åñêîãî ïðîöåññà èñêëþ÷àåòñÿ îáðàçîâàíèå<br>
			        âçðûâîîïàñíîé ñìåñè â îáúåìå, ïðåâûøàþùåì 5%<br>
			        ñâîáîäíîãî îáúåìà ïîìåùåíèÿ, èìåþò âçðûâîîïàñíóþ<br>
			        çîíó òîëüêî â âåðõíåé ÷àñòè ïîìåùåíèÿ. Âçðûâîîïàñíàÿ<br>
			        çîíà óñëîâíî ïðèíèìàåòñÿ îò îòìåòêè 0,75 îáùåé âûñîòû<br>
			        ïîìåùåíèÿ, ñ÷èòàÿ îò óðîâíÿ ïîëà, íî íå âûøå êðàíîâîãî<br>
			        ïóòè, åñëè òàêîâîé èìååòñÿ (íàïðèìåð, ïîìåùåíèÿ<br>
			        ýëåêòðîëèçà âîäû, çàðÿäíûå ñòàíöèè òÿãîâûõ è ñòàòåðíûõ<br>
			        àêêóìóëÿòîðíûõ áàòàðåé).<br>
			Ïóíêò 2 íå ðàñïðîñòðàíÿåòñÿ íà ýëåêòðîìàøèííûå ïîìåùåíèÿ ñ òóðáîãåíåðàòîðàìè ñ âîäîðîäíûì îõëàæäåíèåì ïðè óñëîâèè îáåñïå÷åíèÿ ýëåêòðîìàøèííîãî ïîìåùåíèÿ âûòÿæíîé âåíòèëÿöèåé ñ åñòåñòâåííûì ïîáóæäåíèåì; ýòè ýëåêòðîìàøèííûå ïîìåùåíèÿ èìåþò íîðìàëüíóþ ñðåäó.<br>
			Ê êëàññó Â-IÁ îòíîñÿòñÿ òàêæå çîíû ëàáîðàòîðíûõ è äðóãèõ ïîìåùåíèé, â êîòîðûõ ãîðþ÷èå ãàçû è ËÂÆ èìåþòñÿ â íåáîëüøèõ êîëè÷åñòâàõ, íåäîñòàòî÷íûõ äëÿ ñîçäàíèÿ âçðûâîîïàñíîé ñìåñè â îáúåìå, ïðåâûøàþùåì 5% ñâîáîäíîãî îáúåìà ïîìåùåíèÿ, è â êîòîðûõ ðàáîòà ñ ãîðþ÷èìè ãàçàìè è ËÂÆ ïðîèçâîäèòñÿ áåç ïðèìåíåíèÿ îòêðûòîãî ïëàìåíè. Ýòè çîíû íå îòíîñÿòñÿ ê âçðûâîîïàñíûì, åñëè ðàáîòà ñ ãîðþ÷èìè ãàçàìè è ËÂÆ ïðîèçâîäèòñÿ â âûòÿæíûõ øêàôàõ èëè ïîä âûòÿæíûìè çîíòàìè.<br>
			<strong>7.3.43.</strong> Çîíû êëàññà Â-Iã - ïðîñòðàíñòâà ó íàðóæíûõ óñòàíîâîê: òåõíîëîãè÷åñêèõ óñòàíîâîê, ñîäåðæàùèõ ãîðþ÷èå ãàçû èëè ËÂÆ (çà èñêëþ÷åíèåì íàðóæíûõ àììèà÷íûõ êîìïðåññîðíûõ óñòàíîâîê, âûáîð ýëåêòðîîáîðóäîâàíèÿ äëÿ êîòîðûõ ïðîèçâîäèòñÿ ñîãëàñíî 7.3.64), íàäçåìíûõ è ïîäçåìíûõ ðåçåðâóàðîâ ñ ËÂÆ èëè ãîðþ÷èìè ãàçàìè (ãàçãîëüäåðû), ýñòàêàä äëÿ ñëèâà è íàëèâà ËÂÆ, îòêðûòûõ íåôòåëîâóøåê, ïðóäîâ-îòñòîéíèêîâ ñ ïëàâàþùåé íåôòÿíîé ïëåíêîé è ò. ï.<br>
			Ê çîíàì êëàññà Â-Iã òàêæå îòíîñÿòñÿ: ïðîñòðàíñòâà ó ïðîåìîâ çà íàðóæíûìè îãðàæäàþùèìè êîíñòðóêöèÿìè ïîìåùåíèé ñî âçðûâîîïàñíûìè çîíàìè êëàññîâ Â-I, Â-Ià è Â-II (èñêëþ÷åíèå -<br>
			ïðîåìû îêîí ñ çàïîëíåíèåì ñòåêëîáëîêàìè); ïðîñòðàíñòâà ó íàðóæíûõ îãðàæäàþùèõ êîíñòðóêöèé, åñëè íà íèõ ðàñïîëîæåíû óñòðîéñòâà äëÿ âûáðîñà âîçäóõà èç ñèñòåì âûòÿæíîé âåíòèëÿöèè ïîìåùåíèé ñî âçðûâîîïàñíûìè çîíàìè ëþáîãî êëàññà èëè åñëè îíè íàõîäÿòñÿ â ïðåäåëàõ íàðóæíîé âçðûâîîïàñíîé çîíû; ïðîñòðàíñòâà ó ïðåäîõðàíèòåëüíûõ è äûõàòåëüíûõ êëàïàíîâ åìêîñòåé è òåõíîëîãè÷åñêèõ àïïàðàòîâ ñ ãîðþ÷èìè ãàçàìè è ËÂÆ.<br>
			<strong>7.3.44</strong>. Äëÿ íàðóæíûõ âçðûâîîïàñíûõ óñòàíîâîê âçðûâîîïàñíàÿ çîíà êëàññà Â-Iã ñ÷èòàåòñÿ â ïðåäåëàõ äî:<br>
			    à) 0,5 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò ïðîåìîâ çà<br>
			        íàðóæíûìè îãðàæäàþùèìè êîíñòðóêöèÿìè ïîìåùåíèé ñî<br>
			        âçðûâîîïàñíûìè çîíàìè êëàññîâ Â-I, Â-Ià, Â-II;<br>
			<span style="line-height:20.8px;text-align:justify">    á) 3 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò çàêðûòîãî<br>
			        òåõíîëîãè÷åñêîãî àïïàðàòà, ñîäåðæàùåãî ãîðþ÷èå ãàçû èëè<br>
			        ËÂÆ; îò âûòÿæíîãî âåíòèëÿòîðà, óñòàíîâëåííîãî ñíàðóæè<br>
			        (íà óëèöå) è îáñëóæèâàþùåãî ïîìåùåíèÿ ñî<br>
			        âçðûâîîïàñíûìè çîíàìè ëþáîãî êëàññà;</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">    â) 5 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò óñòðîéñòâ äëÿ âûáðîñà<br>
			        èç ïðåäîõðàíèòåëüíûõ è äûõàòåëüíûõ êëàïàíîâ åìêîñòåé<br>
			        è òåõíîëîãè÷åñêèõ àïïàðàòîâ ñ ãîðþ÷èìè ãàçàìè èëè ËÂÆ,<br>
			        îò ðàñïîëîæåííûõ íà îãðàæäàþùèõ êîíñòðóêöèÿõ çäàíèé<br>
			        óñòðîéñòâ äëÿ âûáðîñà âîçäóõà èç ñèñòåì âûòÿæíîé<br>
			        âåíòèëÿöèè ïîìåùåíèé ñ âçðûâîîïàñíûìè çîíàìè ëþáîãî<br>
			        êëàññà;</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">    ã) 8 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò ðåçåðâóàðîâ ñ ËÂÆ èëè<br>
			        ãîðþ÷èìè ãàçàìè </span><span style="line-height:20.8px;text-align:justify">(ãàçãîëüäåðû); ïðè íàëè÷èè îáâàëîâàíèÿ<br>
			        - â ïðåäåëàõ âñåé ïëîùàäè âíóòðè îáâàëîâàíèÿ;</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">    ä) 20 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò ìåñòà îòêðûòîãî ñëèâà<br>
			        è íàëèâà äëÿ ýñòàêàä ñ îòêðûòûì ñëèâîì è íàëèâîì ËÂÆ.</span></span><br>
			<span style="font-size:16px;line-height:20.8px;text-align:justify">        Ýñòàêàäû ñ çàêðûòûìè ñëèâíî-íàëèâíûìè óñòðîéñòâàìè,</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
			<span style="font-size:16px;line-height:20.8px;text-align:justify">        </span><span style="font-size:16px;line-height:20.8px;text-align:justify">ýñòàêàäû è îïîðû ïîä òðóáîïðîâîäû äëÿ ãîðþ÷èõ ãàçîâ è </span><br style="font-size:16px;line-height:20.8px;text-align:justify">
			<span style="font-size:16px;line-height:20.8px;text-align:justify">        </span><span style="font-size:16px;line-height:20.8px;text-align:justify">ËÂÆ íå îòíîñÿòñÿ ê âçðûâîîïàñíûì, çà èñêëþ÷åíèåì çîí<br>
			        â </span><span style="font-size:16px;line-height:20.8px;text-align:justify">ïðåäåëàõ äî 3 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò çàïîðíîé </span><br style="font-size:16px;line-height:20.8px;text-align:justify">
			<span style="font-size:16px;line-height:20.8px;text-align:justify">        </span><span style="font-size:16px;line-height:20.8px;text-align:justify">àðìàòóðû è ôëàíöåâûõ ñîåäèíåíèé òðóáîïðîâîäîâ, â </span><br style="font-size:16px;line-height:20.8px;text-align:justify">
			<span style="font-size:16px;line-height:20.8px;text-align:justify">        </span><span style="font-size:16px;line-height:20.8px;text-align:justify">ïðåäåëàõ êîòîðûõ ýëåêòðîîáîðóäîâàíèå äîëæíî áûòü </span><br style="font-size:16px;line-height:20.8px;text-align:justify">
			<span style="font-size:16px;line-height:20.8px;text-align:justify"> </span><span style="font-size:16px;line-height:20.8px;text-align:justify">       </span><span style="font-size:16px;line-height:20.8px;text-align:justify">âçðûâîçàùèùåííûì äëÿ ñîîòâåòñòâóþùèõ êàòåãîðèè è </span><br style="font-size:16px;line-height:20.8px;text-align:justify">
			<span style="font-size:16px;line-height:20.8px;text-align:justify">        </span><span style="font-size:16px;line-height:20.8px;text-align:justify">ãðóïïû âçðûâîîïàñíîé ñìåñè.</span></p>
			</td>
			<td style="vertical-align:top;text-align:justify;width:500px">
			<p><span style="font-size:16px"><span style="line-height:20.8px;text-align:justify"><strong>7.3.45.</strong> Çîíû êëàññà Â-II - çîíû, ðàñïîëîæåííûå â ïîìåùåíèÿõ, â êîòîðûõ âûäåëÿþòñÿ ïåðåõîäÿùèå âî âçâåøåííîå ñîñòîÿíèå ãîðþ÷èå ïûëè èëè âîëîêíà â òàêîì êîëè÷åñòâå è ñ òàêèìè ñâîéñòâàìè, ÷òî îíè ñïîñîáíû îáðàçîâàòü ñ âîçäóõîì âçðûâîîïàñíûå ñìåñè ïðè íîðìàëüíûõ ðåæèìàõ ðàáîòû (íàïðèìåð, ïðè çàãðóçêå è ðàçãðóçêå òåõíîëîãè÷åñêèõ àïïàðàòîâ).</span><br>
			<span style="line-height:20.8px;text-align:justify"><strong>7.3.46.</strong> Çîíû êëàññà Â-IIà - çîíû, ðàñïîëîæåííûå â ïîìåùåíèÿõ, â êîòîðûõ îïàñíûå ñîñòîÿíèÿ, óêàçàííûå â 7.3.45, íå èìåþò ìåñòà ïðè íîðìàëüíîé ýêñïëóàòàöèè, à âîçìîæíû òîëüêî â ðåçóëüòàòå àâàðèé èëè íåèñïðàâíîñòåé.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify"><strong>7.3.47.</strong> Çîíû â ïîìåùåíèÿõ è çîíû íàðóæíûõ óñòàíîâîê â ïðåäåëàõ äî 5 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò àïïàðàòà, â êîòîðîì ïðèñóòñòâóþò èëè ìîãóò âîçíèêíóòü âçðûâîîïàñíûå ñìåñè, íî òåõíîëîãè÷åñêèé ïðîöåññ âåäåòñÿ ñ ïðèìåíåíèåì îòêðûòîãî îãíÿ, ðàñêàëåííûõ ÷àñòåé ëèáî òåõíîëîãè÷åñêèå àïïàðàòû èìåþò ïîâåðõíîñòè, íàãðåòûå äî òåìïåðàòóðû ñàìîâîñïëàìåíåíèÿ ãîðþ÷èõ ãàçîâ, ïàðîâ ËÂÆ, ãîðþ÷èõ ïûëåé èëè âîëîêîí, íå îòíîñÿòñÿ â ÷àñòè èõ ýëåêòðîîáîðóäîâàíèÿ ê âçðûâîîïàñíûì. Êëàññèôèêàöèþ ñðåäû â ïîìåùåíèÿõ èëè ñðåäû íàðóæíûõ óñòàíîâîê çà ïðåäåëàìè óêàçàííîé 5-ìåòðîâîé çîíû ñëåäóåò îïðåäåëÿòü â çàâèñèìîñòè îò òåõíîëîãè÷åñêèõ ïðîöåññîâ, ïðèìåíÿåìûõ â ýòîé ñðåäå.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Çîíû â ïîìåùåíèÿõ è çîíû íàðóæíûõ óñòàíîâîê, â êîòîðûõ òâåðäûå, æèäêèå è ãàçîîáðàçíûå ãîðþ÷èå âåùåñòâà ñæèãàþòñÿ â êà÷åñòâå òîïëèâà èëè óòèëèçèðóþòñÿ ïóòåì ñæèãàíèÿ, íå îòíîñÿòñÿ â ÷àñòè èõ ýëåêòðîîáîðóäîâàíèÿ ê âçðûâîîïàñíûì.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify"><strong>7.3.48.</strong>Â ïîìåùåíèÿõ îòîïèòåëüíûõ êîòåëüíûõ, âñòðîåííûõ â çäàíèÿ è ïðåäíàçíà÷åííûõ äëÿ ðàáîòû íà ãàçîîáðàçíîì òîïëèâå èëè íà æèäêîì òîïëèâå ñ òåìïåðàòóðîé âñïûøêè 61°Ñ è íèæå, òðåáóåòñÿ ïðåäóñìàòðèâàòü íåîáõîäèìûé ìèíèìóì âçðûâîçàùèùåííûõ ñâåòèëüíèêîâ, âêëþ÷àåìûõ ïåðåä íà÷àëîì ðàáîòû êîòåëüíîé óñòàíîâêè. Âûêëþ÷àòåëè äëÿ ñâåòèëüíèêîâ óñòàíàâëèâàþòñÿ âíå ïîìåùåíèÿ êîòåëüíîé.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Ýëåêòðîäâèãàòåëè âåíòèëÿòîðîâ, âêëþ÷àåìûõ ïåðåä íà÷àëîì ðàáîòû êîòåëüíîé óñòàíîâêè, è èõ ïóñêàòåëè, âûêëþ÷àòåëè è äð., åñëè îíè ðàçìåùåíû âíóòðè ïîìåùåíèé êîòåëüíûõ óñòàíîâîê, äîëæíû áûòü âçðûâîçàùèùåííûìè è ñîîòâåòñòâîâàòü êàòåãîðèè è ãðóïïå âçðûâîîïàñíîé ñìåñè. Ïðîâîäêà ê âåíòèëÿöèîííîìó ýëåêòðîîáîðóäîâàíèþ è ñâåòèëüíèêàì äîëæíà ñîîòâåòñòâîâàòü êëàññó âçðûâîîïàñíîé çîíû.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify"><strong>7.3.49.</strong> Ïðè ïðèìåíåíèè äëÿ îêðàñêè ìàòåðèàëîâ, êîòîðûå ìîãóò îáðàçîâàòü âçðûâîîïàñíûå ñìåñè, êîãäà îêðàñî÷íûå è ñóøèëüíûå êàìåðû ðàñïîëàãàþòñÿ â îáùåì òåõíîëîãè÷åñêîì ïîòîêå ïðîèçâîäñòâà, ïðè ñîáëþäåíèè òðåáîâàíèé ÃÎÑÒ 12.3.005-75 çîíà îòíîñèòñÿ ê âçðûâîîïàñíîé â ïðåäåëàõ äî 5 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò îòêðûòûõ ïðîåìîâ êàìåð, åñëè îáùàÿ ïëîùàäü ýòèõ êàìåð íå ïðåâûøàåò 200 ì2 ïðè îáùåé ïëîùàäè ïîìåùåíèÿ äî 2000 ì2 èëè 10% ïðè îáùåé ïëîùàäè ïîìåùåíèÿ áîëåå 2000 ì2.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Ïðè áåñêàìåðíîé îêðàñêå èçäåëèé â îáùåì òåõíîëîãè÷åñêîì ïîòîêå íà îòêðûòûõ ïëîùàäêàõ ïðè óñëîâèè ñîáëþäåíèÿ òðåáîâàíèé ÃÎÑÒ 12.3.005-75 çîíà îòíîñèòñÿ ê âçðûâîîïàñíîé â ïðåäåëàõ äî 5 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò êðàÿ ðåøåòêè è îò îêðàøèâàåìûõ èçäåëèé, åñëè ïëîùàäü ðåøåòîê íå ïðåâûøàåò 200 ì2 ïðè îáùåé ïëîùàäè ïîìåùåíèÿ äî 2000 ì2 èëè 10% ïðè </span><span style="line-height:20.8px;text-align:justify">îáùåé ïëîùàäè ïîìåùåíèÿ áîëåå 2000 ì2.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Åñëè îáùàÿ ïëîùàäü îêðàñî÷íûõ è ñóøèëüíûõ êàìåð èëè ðåøåòîê ïðåâûøàåò 200 ì2 ïðè îáùåé ïëîùàäè ïîìåùåíèÿ äî 2000 ì2 èëè 10% ïðè îáùåé ïëîùàäè ïîìåùåíèÿ áîëåå 2000 ì2, ðàçìåð âçðûâîîïàñíîé çîíû îïðåäåëÿåòñÿ â çàâèñèìîñòè îò îáúåìà âçðûâîîïàñíîé ñìåñè ñîãëàñíî 7.3.39.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Êëàññ âçðûâîîïàñíîñòè çîí îïðåäåëÿåòñÿ ïî 7.3.40-7.3.42.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Ïîìåùåíèå çà ïðåäåëàìè âçðûâîîïàñíîé çîíû ñëåäóåò ñ÷èòàòü íåâçðûâîîïàñíûì, åñëè íåò äðóãèõ ôàêòîðîâ, ñîçäàþùèõ â íåì âçðûâîîïàñíîñòü.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Çîíû âíóòðè îêðàñî÷íûõ è ñóøèëüíûõ êàìåð ñëåäóåò ïðèðàâíèâàòü ê çîíàì, ðàñïîëîæåííûì âíóòðè òåõíîëîãè÷åñêèõ àïïàðàòîâ.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Òðåáîâàíèÿ íàñòîÿùåãî ïàðàãðàôà íà ýòè çîíû íå ðàñïðîñòðàíÿþòñÿ.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify"><strong>7.3.50.</strong> Çîíû â ïîìåùåíèÿõ âûòÿæíûõ âåíòèëÿòîðîâ, îáñëóæèâàþùèõ âçðûâîîïàñíûå çîíû ëþáîãî êëàññà, îòíîñÿòñÿ ê âçðûâîîïàñíûì çîíàì òîãî æå êëàññà, ÷òî è îáñëóæèâàåìûå èìè çîíû.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Äëÿ âåíòèëÿòîðîâ, óñòàíîâëåííûõ çà íàðóæíûìè îãðàæäàþùèìè êîíñòðóêöèÿìè è îáñëóæèâàþùèõ âçðûâîîïàñíûå çîíû êëàññîâ Â-I, Â-Ià, Â-II, ýëåêòðîäâèãàòåëè ïðèìåíÿþòñÿ êàê äëÿ âçðûâîîïàñíîé çîíû êëàññà Â-Iã, à äëÿ âåíòèëÿòîðîâ, îáñëóæèâàþùèõ âçðûâîîïàñíûå çîíû êëàññîâ Â-Iá è Â-IIà, - ñîãëàñíî òàáë. 7.3.10 äëÿ ýòèõ êëàññîâ.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify"><strong>7.3.51.</strong> Çîíû â ïîìåùåíèÿõ ïðèòî÷íûõ âåíòèëÿòîðîâ, îáñëóæèâàþùèõ âçðûâîîïàñíûå çîíû ëþáîãî êëàññà, íå îòíîñÿòñÿ ê âçðûâîîïàñíûì, åñëè ïðèòî÷íûå âîçäóõîâîäû îáîðóäîâàíû ñàìîçàêðûâàþùèìèñÿ îáðàòíûìè êëàïàíàìè, íå äîïóñêàþùèìè ïðîíèêíîâåíèÿ âçðûâîîïàñíûõ ñìåñåé â ïîìåùåíèÿ ïðèòî÷íûõ âåíòèëÿòîðîâ ïðè ïðåêðàùåíèè ïîäà÷è âîçäóõà.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">Ïðè îòñóòñòâèè îáðàòíûõ êëàïàíîâ ïîìåùåíèÿ ïðèòî÷íûõ âåíòèëÿòîðîâ èìåþò âçðûâîîïàñíûå çîíû òîãî æå êëàññà, ÷òî è îáñëóæèâàåìûå èìè çîíû.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify"><strong>7.3.52.</strong> Âçðûâîîïàñíûå çîíû, ñîäåðæàùèå ëåãêèå íåñæèæåííûå ãîðþ÷èå ãàçû èëè ËÂÆ, ïðè íàëè÷èè ïðèçíàêîâ êëàññà Â-I, äîïóñêàåòñÿ îòíîñèòü ê êëàññó Â-Ià ïðè óñëîâèè âûïîëíåíèÿ ñëåäóþùèõ ìåðîïðèÿòèé:</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">    à) óñòðîéñòâà ñèñòåìû âåíòèëÿöèè ñ óñòàíîâêîé íåñêîëüêèõ<br>
			        âåíòèëÿöèîííûõ àãðåãàòîâ. Ïðè àâàðèéíîé îñòàíîâêå<br>
			        îäíîãî èç íèõ îñòàëüíûå àãðåãàòû äîëæíû ïîëíîñòüþ<br>
			        îáåñïå÷èòü òðåáóåìóþ ïðîèçâîäèòåëüíîñòü ñèñòåìû<br>
			        âåíòèëÿöèè, à òàêæå äîñòàòî÷íóþ ðàâíîìåðíîñòü äåéñòâèÿ<br>
			        âåíòèëÿöèè ïî âñåìó îáúåìó ïîìåùåíèÿ, âêëþ÷àÿ<br>
			        ïîäâàëû, êàíàëû è èõ ïîâîðîòû;</span></span><br>
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">    á) óñòðîéñòâà àâòîìàòè÷åñêîé ñèãíàëèçàöèè, äåéñòâóþùåé</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        ïðè âîçíèêíîâåíèè â ëþáîì ïóíêòå ïîìåùåíèÿ</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        êîíöåíòðàöèè ãîðþ÷èõ ãàçîâ èëè ïàðîâ ËÂÆ, íå</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        ïðåâûøàþùåé 20% íèæíåãî êîíöåíòðàöèîííîãî ïðåäåëà</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        âîñïëàìåíåíèÿ, à äëÿ âðåäíûõ âçðûâîîïàñíûõ ãàçîâ -</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        òàêæå ïðè ïðèáëèæåíèè èõ  êîíöåíòðàöèè ê ïðåäåëüíî</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        äîïóñòèìîé ïî ÃÎÑÒ 12.1.005-88.</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        Êîëè÷åñòâî ñèãíàëüíûõ ïðèáîðîâ, èõ ðàñïîëîæåíèå, à</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        òàêæå ñèñòåìà èõ ðåçåðâèðîâàíèÿ äîëæíû îáåñïå÷èòü</span><br style="font-size: 16px; line-height: 20.8px; text-align: justify;">
			<span style="font-size: 16px; line-height: 20.8px; text-align: justify;">        áåçîòêàçíîå äåéñòâèå ñèãíàëèçàöèè.</span></p>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="text-align:justify;vertical-align:top;width:500px">
			<p style="line-height:20.8px;text-align:center"><em><span style="font-size:16px">Òàáëèöà 7.3.9</span></em><br>
			<strong><span style="font-size:16px">Êëàññ çîíû ïîìåùåíèÿ, ñìåæíîãî ñî âçðûâîîïàñíîé çîíîé äðóãîãî ïîìåùåíèÿ</span></strong></p>

			<table align="center" border="1" cellpadding="1" cellspacing="1" style="line-height:20.8px;text-align:justify;width:800px">
				<tbody>
					<tr>
						<td colspan="1" rowspan="2">
						<p style="text-align:center"><span style="font-size:16px">Êëàññ <br>
						âçðûâîîïàñíîé çîíû</span></p>
						</td>
						<td colspan="2" rowspan="1">
						<p style="text-align:center"><span style="font-size:16px">Êëàññ çîíû ïîìåùåíèÿ, ñìåæíîãî ñî âçðûâîîïàñíîé çîíîé äðóãîãî ïîìåùåíèÿ<br>
						è îòäåëåííîãî îò íåå</span></p>
						</td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px">ñòåíîé (ïåðåãîðîäêîé ñ<br>
						äâåðüþ, íàõîäÿùåéñÿ âî âçðûâîîïàñíîé çîíå</span></p>
						</td>
						<td style="text-align:center"><span style="font-size:16px">ñòåíîé (ïåðåãîðîäêîé) áåç ïðîåìîâ èëè ñ<br>
						ïðîåìàìè, îáîðóäîâàííûìè òàìáóð-øëþçàìè, èëè ñ äâåðÿìè, íàõîäÿùèìèñÿ âíå âçðûâîîïàñíîé çîíû</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:center">Â-I</span></strong></p>
						</td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">Â-Ià</span></td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">Íåâçðûâî- è íåïîæàðîîïàñíàÿ </span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:center">Â-Ià</span></strong></p>
						</td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">Â-Iá</span></td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">Òî æå</span></td>
					</tr>
					<tr>
						<td style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:center">Â-Iá</span></strong></td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">Íåâçðûâî- è</span><br style="font-size:16px;line-height:20.8px;text-align:center">
						<span style="font-size:16px;line-height:20.8px;text-align:center">íåïîæàðîîïàñíàÿ</span></td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">" "</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:center">Â-II</span></strong></p>
						</td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">Â-IIà</span></td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">" "</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center"><strong>Â-IIà</strong></span><br>
						 </p>
						</td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">Íåâçðûâî- è</span><br style="font-size:16px;line-height:20.8px;text-align:center">
						<span style="font-size:16px;line-height:20.8px;text-align:center">íåïîæàðîîïàñíàÿ</span></td>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:center">" "</span><br>
						 </td>
					</tr>
				</tbody>
			</table>
			</td>
		</tr>
		<tr>
			<td style="text-align:justify;vertical-align:top;width:500px">
			<p><span style="font-size:16px"><strong>7.3.53.</strong> Â ïðîèçâîäñòâåííûõ ïîìåùåíèÿõ áåç âçðûâîîïàñíîé çîíû, îòäåëåííûõ ñòåíàìè (ñ ïðîåìàìè èëè áåç íèõ) îò âçðûâîîïàñíîé çîíû ñìåæíûõ ïîìåùåíèé, ñëåäóåò ïðèíèìàòü âçðûâîîïàñíóþ çîíó, êëàññ êîòîðîé îïðåäåëÿåòñÿ â ñîîòâåòñòâèè ñ òàáë. 7.3.9, ðàçìåð çîíû - äî 5 ì ïî ãîðèçîíòàëè è âåðòèêàëè îò ïðîåìà äâåðè. </span><span style="font-size: 16px; line-height: 20.8px; text-align: justify;">Óêàçàíèÿ òàáë. 7.3.9. íå ðàñïðîñòðàíÿþòñÿ íà ÐÓ, ÒÏ, ÏÏ è óñòàíîâêè ÊÈÏèÀ, ðàçìåùàåìûå â ïîìåùåíèÿõ, ñìåæíûõ ñî âçðûâîîïàñíûìè çîíàìè ïîìåùåíèé.</span></p>
			</td>
			<td style="vertical-align:top;text-align:justify;width:500px">
			<p><span style="font-size:16px"><span style="line-height:20.8px;text-align:justify">Ðàñïîëîæåíèå ÐÓ, ÒÏ, ÏÏ è óñòàíîâîê ÊÈÏèÀ â ïîìåùåíèÿõ, ñìåæíûõ ñî âçðûâîîïàñíûìè çîíàìè ïîìåùåíèé, è â íàðóæíûõ âçðûâîîïàñíûõ çîíàõ ïðåäóñìàòðèâàåòñÿ â ñîîòâåòñòâèè ñ ðàçäåëîì "Ðàñïðåäåëèòåëüíûå óñòðîéñòâà, òðàíñôîðìàòîðíûå è ïðåîáðàçîâàòåëüíûå ïîäñòàíöèè" (ñì. 7.3.78-7.3.91)</span></span></p>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="vertical-align: top; width: 500px; text-align: center;"><strong style="line-height: 20.8px; text-align: center;"><span style="font-size: 20px;">ÂÛÁÎÐ ÝËÅÊÒÐÎÎÁÎÐÓÄÎÂÀÍÈß ÄËß ÂÇÐÛÂÎÎÏÀÑÍÛÕ ÇÎÍ.<br>
			ÎÁÙÈÅ ÒÐÅÁÎÂÀÍÈß</span></strong></td>
		</tr>
		<tr>
			<td style="text-align:justify;vertical-align:top;width:500px">
			<p><span style="font-size:16px"><strong>7.3.54.</strong> Ýëåêòðîîáîðóäîâàíèå, îñîáåííî ñ ÷àñòÿìè, èñêðÿùèìè ïðè íîðìàëüíîé ðàáîòå, ðåêîìåíäóåòñÿ âûíîñèòü çà ïðåäåëû âçðûâîîïàñíûõ çîí, åñëè ýòî íå âûçûâàåò îñîáûõ çàòðóäíåíèé ïðè ýêñïëóàòàöèè è íå ñîïðÿæåíî ñ íåîïðàâäàííûìè çàòðàòàìè. Â ñëó÷àå óñòàíîâêè ýëåêòðîîáîðóäîâàíèÿ â ïðåäåëàõ âçðûâîîïàñíîé çîíû îíî äîëæíî óäîâëåòâîðÿòü òðåáîâàíèÿì íàñòîÿùåé ãëàâû.<br>
			<strong>7.3.55.</strong> Ïðèìåíåíèå âî âçðûâîîïàñíûõ çîíàõ ïåðåíîñíûõ ýëåêòðîïðèåìíèêîâ (ìàøèí, àïïàðàòîâ, ñâåòèëüíèêîâ è ò. ï.) ñëåäóåò îãðàíè÷èâàòü ñëó÷àÿìè, êîãäà èõ ïðèìåíåíèå íåîáõîäèìî äëÿ íîðìàëüíîé ýêñïëóàòàöèè.<br>
			<strong>7.3.56.</strong> Âçðûâîçàùèùåííîå ýëåêòðîîáîðóäîâàíèå, èñïîëüçóåìîå â õèìè÷åñêè àêòèâíûõ, âëàæíûõ èëè ïûëüíûõ ñðåäàõ, äîëæíî áûòü òàêæå çàùèùåíî ñîîòâåòñòâåííî îò âîçäåéñòâèÿ õèìè÷åñêè àêòèâíîé ñðåäû, ñûðîñòè è íûëè.<br>
			<strong>7.3.57.</strong> Âçðûâîçàùèùåííîå ýëåêòðîîáîðóäîâàíèå, èñïîëüçóåìîå â íàðóæíûõ óñòàíîâêàõ, äîëæíî áûòü ïðèãîäíî òàêæå è äëÿ ðàáîòû íà îòêðûòîì âîçäóõå èëè èìåòü óñòðîéñòâî äëÿ çàùèòû îò àòìîñôåðíûõ âîçäåéñòâèé (äîæäÿ, ñíåãà, ñîëíå÷íîãî èçëó÷åíèÿ è ò. ï.).<br>
			<strong>7.3.58.</strong> Ýëåêòðè÷åñêèå ìàøèíû ñ çàùèòîé âèäà "å" äîïóñêàåòñÿ óñòàíàâëèâàòü òîëüêî íà ìåõàíèçìàõ, ãäå îíè íå áóäóò ïîäâåðãàòüñÿ ïåðåãðóçêàì, ÷àñòûì ïóñêàì è ðåâåðñàì. Ýòè ìàøèíû äîëæíû èìåòü çàùèòó îò ïåðåãðóçîê ñ âðåìåíåì ñðàáàòûâàíèÿ íå áîëåå âðåìåíè te. Çäåñü te - âðåìÿ, â òå÷åíèå êîòîðîãî ýëåêòðè÷åñêèå ìàøèíû íàãðåâàþòñÿ ïóñêîâûì òîêîì îò òåìïåðàòóðû, îáóñëîâëåííîé äëèòåëüíîé ðàáîòîé ïðè íîìèíàëüíîé íàãðóçêå, äî ïðåäåëüíîé òåìïåðàòóðû ñîãëàñíî òàáë. 7.3.7.<br>
			<strong>7.3.59.</strong> Ýëåêòðè÷åñêèå ìàøèíû è àïïàðàòû ñ âèäîì âçðûâîçàùèòû "âçðûâîíåïðîíèöàåìàÿ îáîëî÷êà" â ñðåäàõ ñî âçðûâîîïàñíûìè ñìåñÿìè êàòåãîðèè IIÑ äîëæíû áûòü óñòàíîâëåíû òàê, ÷òîáû âçðûâîíåïðîíèöàåìûå ôëàíöåâûå çàçîðû íå ïðèìûêàëè âïëîòíóþ ê êàêîé-ëèáî ïîâåðõíîñòè, à íàõîäèëèñü îò íåå íà ðàññòîÿíèè íå ìåíåå 50 ìì.<br>
			<strong>7.3.60.</strong> Âçðûâîçàùèùåííîå ýëåêòðîîáîðóäîâàíèå, âûïîëíåííîå äëÿ ðàáîòû âî âçðûâîîïàñíîé ñìåñè ãîðþ÷èõ ãàçîâ èëè ïàðîâ ËÂÆ ñ âîçäóõîì, ñîõðàíÿåò ñâîè ñâîéñòâà, åñëè íàõîäèòñÿ â ñðåäå ñ âçðûâîîïàñíîé ñìåñüþ òåõ êàòåãîðèé è ãðóïïû, äëÿ êîòîðûõ âûïîëíåíà åãî âçðûâîçàùèòà, èëè íàõîäèòñÿ â ñðåäå ñ âçðûâîîïàñíîé ñìåñüþ, îòíåñåííîé ñîãëàñíî òàáë. 7.3.1 è 7.3.2 ê ìåíåå îïàñíûì êàòåãîðèÿì è ãðóïïàì.</span></p>
			</td>
			<td style="vertical-align:top;text-align:justify;width:500px">
			<p><span style="font-size:16px"><span style="line-height:20.8px;text-align:justify"><strong>7.3.61.</strong> Ïðè óñòàíîâêå âçðûâîçàùèùåííîãî ýëåêòðîîáîðóäîâàíèÿ ñ âèäîì âçðûâîçàùèòû "çàïîëíåíèå èëè ïðîäóâêà îáîëî÷êè ïîä èçáûòî÷íûì äàâëåíèåì" äîëæíà áûòü âûïîëíåíà ñèñòåìà âåíòèëÿöèè è êîíòðîëÿ èçáûòî÷íîãî äàâëåíèÿ, òåìïåðàòóðû è äðóãèõ ïàðàìåòðîâ, à òàêæå äîëæíû áûòü îñóùåñòâëåíû âñå ìåðîïðèÿòèÿ â ñîîòâåòñòâèè ñ òðåáîâàíèÿìè ÃÎÑÒ</span><span style="line-height:20.8px;text-align:justify">-78* è èíñòðóêöèè ïî ìîíòàæó è ýêñïëóàòàöèè íà êîíêðåòíóþ ýëåêòðè÷åñêóþ ìàøèíó èëè àïïàðàò. Êðîìå òîãî, äîëæíû áûòü âûïîëíåíû ñëåäóþùèå òðåáîâàíèÿ:</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">    1. Êîíñòðóêöèÿ ôóíäàìåíòíûõ ÿì è ãàçîïðîâîäîâ çàùèòíîãî<br>
			        ãàçà äîëæíà èñêëþ÷àòü îáðàçîâàíèå â íèõ íåïðîäóâàåìûõ<br>
			        çîí (ìåøêîâ) ñ ãîðþ÷èìè ãàçàìè èëè ïàðàìè ËÂÆ.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">    2. Ïðèòî÷íûå ãàçîïðîâîäû ê âåíòèëÿòîðàì, îáåñïå÷èâàþùèì<br>
			        ýëåêòðîîáîðóäîâàíèå çàùèòíûì ãàçîì, äîëæíû<br>
			        ïðîêëàäûâàòüñÿ âíå âçðûâîîïàñíûõ çîí.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">    3. Ãàçîïðîâîäû äëÿ çàùèòíîãî ãàçà ìîãóò ïðîêëàäûâàòüñÿ<br>
			        ïîä ïîëîì ïîìåùåíèé, â òîì ÷èñëå è ñî âçðûâîîïàñíûìè<br>
			        çîíàìè, åñëè ïðèíÿòû ìåðû, èñêëþ÷àþùèå ïîïàäàíèå â<br>
			        ýòè ãàçîïðîâîäû ãîðþ÷èõ æèäêîñòåé.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify">    4. Â âåíòèëÿöèîííûõ ñèñòåìàõ äëÿ îñóùåñòâëåíèÿ<br>
			        áëîêèðîâîê,     êîíòðîëÿ è ñèãíàëèçàöèè äîëæíû<br>
			        èñïîëüçîâàòüñÿ àïïàðàòû, ïðèáîðû è äðóãèå óñòðîéñòâà,<br>
			        óêàçàííûå â èíñòðóêöèÿõ ïî ìîíòàæó è ýêñïëóàòàöèè<br>
			        ìàøèíû, àïïàðàòà. Çàìåíà èõ äðóãèìè èçäåëèÿìè,<br>
			        èçìåíåíèå ìåñò èõ óñòàíîâêè è ïîäêëþ÷åíèå áåç<br>
			        ñîãëàñîâàíèÿ ñ çàâîäîì-èçãîòîâèòåëåì ìàøèíû, àïïàðàòà<br>
			        íå äîïóñêàþòñÿ.</span></span></p>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="text-align:justify;vertical-align:top;width:500px">
			<p style="text-align:center"><span style="font-size:14px"><em>Òàáëèöà 7.3.10</em><br>
			<strong>Äîïóñòèìûé óðîâåíü âçðûâîçàùèòû èëè ñòåïåíü çàùèòû îáîëî÷êè ýëåêòðè÷åñêèõ ìàøèí (ñòàöèîíàðíûõ è ïåðåäâèæíûõ) â çàâèñèìîñòè îò êëàññà âçðûâîîïàñíîé çîíû</strong></span></p>

			<table align="center" border="1" cellpadding="1" cellspacing="1" style="width:800px">
				<tbody>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px">Êëàññ âçðûâîîïàñíîé çîíû</span></p>
						</td>
						<td style="text-align:center"><span style="font-size:16px">Óðîâåíü âçðûâîçàùèòû èëè ñòåïåíü çàùèòû</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px"><strong>Â-I</strong></span></p>
						</td>
						<td>
						<p style="text-align:left"><span style="font-size:16px">Âçðûâîáåçîïàñíîå</span></p>
						</td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px;line-height:20.8px"><strong>Â-Ià, Â-Iã</strong></span></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px">Ïîâûøåííîé íàäåæíîñòè ïðîòèâ âçðûâà</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px;line-height:20.8px"><strong>Â-Iá</strong></span><br>
						<br>
						 </p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px">Áåç ñðåäñòâ âçðûâîçàùèòû. Îáîëî÷êà ñî ñòåïåíüþ çàùèòû íå ìåíåå IÐ44.</span><br style="font-size:16px;line-height:20.8px">
						<span style="font-size:16px;line-height:20.8px">Èñêðÿùèå ÷àñòè ìàøèíû (íàïðèìåð, êîíòàêòíûå êîëüöà) äîëæíû áûòü</span><br style="font-size:16px;line-height:20.8px">
						<span style="font-size:16px;line-height:20.8px">çàêëþ÷åíû â îáîëî÷êó òàêæå ñî ñòåïåíüþ çàùèòû íå ìåíåå IP44</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px">Â-II</span></strong></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Âçðûâîáåçîïàñíîå (ïðè ñîáëþäåíèè òðåáîâàíèé 7.3.63)</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px;line-height:20.8px"><strong>Â-IIà</strong></span><br>
						<br>
						<br>
						 </p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px">Áåç ñðåäñòâ âçðûâîçàùèòû (ïðè ñîáëþäåíèè òðåáîâàíèé 7.3.63). Îáîëî÷êà ñî ñòåïåíüþ çàùèòû IÐ54*.</span><br style="font-size:16px;line-height:20.8px">
						<span style="font-size:16px;line-height:20.8px">Èñêðÿùèå ÷àñòè ìàøèíû (íàïðèìåð, êîíòàêòíûå êîëüöà) äîëæíû áûòü çàêëþ÷åíû â îáîëî÷êó òàêæå ñî ñòåïåíüþ çàùèòû IÐ54 *.</span></td>
					</tr>
				</tbody>
			</table>

			<p><span style="font-size:14px"><em>* Äî îñâîåíèÿ ýëåêòðîïðîìûøëåííîñòüþ ìàøèí ñî ñòåïåíüþ çàùèòû îáîëî÷êè IÐ54 ðàçðåøàåòñÿ<br>
			ïðèìåíÿòü ìàøèíû ñî ñòåïåíüþ çàùèòû îáîëî÷êè IÐ44. </em></span></p>
			</td>
		</tr>
		<tr>
			<td style="text-align:justify;vertical-align:top;width:500px">
			<p><span style="font-size:16px"><strong>7.3.62</strong>. Ýëåêòðè÷åñêèå àïïàðàòû ñ ìàñëÿíûì çàïîëíåíèåì îáîëî÷êè ñ òîêîâåäóùèìè ÷àñòÿìè äîïóñêàåòñÿ ïðèìåíÿòü íà ìåõàíèçìàõ â ìåñòàõ, ãäå îòñóòñòâóþò òîë÷êè èëè ïðèíÿòû ìåðû ïðîòèâ âûïëåñêèâàíèÿ ìàñëà èç àïïàðàòà.<br>
			<strong>7.3.63.</strong> Âî âçðûâîîïàñíûõ çîíàõ êëàññîâ Â-II è Â-IIà ðåêîìåíäóåòñÿ ïðèìåíÿòü ýëåêòðîîáîðóäîâàíèå, ïðåäíàçíà÷åííîå äëÿ âçðûâîîïàñíûõ çîí ñî ñìåñÿìè ãîðþ÷èõ ïûëåé èëè âîëîêîí ñ âîçäóõîì.<br>
			Ïðè îòñóòñòâèè òàêîãî ýëåêòðîîáîðóäîâàíèÿ äîïóñêàåòñÿ âî âçðûâîîïàñíûõ çîíàõ êëàññà Â- II ïðèìåíÿòü âçðûâîçàùèùåííîå ýëåêòðîîáîðóäîâàíèå, ïðåäíàçíà÷åííîå äëÿ ðàáîòû â ñðåäàõ ñî âçðûâîîïàñíûìè ñìåñÿìè ãàçîâ è ïàðîâ ñ âîçäóõîì, à â çîíàõ êëàññà Â-IIà - ýëåêòðîîáîðóäîâàíèå îáùåãî íàçíà÷åíèÿ (áåç âçðûâîçàùèòû), íî èìåþùåå ñîîòâåòñòâóþùóþ çàùèòó îáîëî÷êè îò ïðîíèêíîâåíèÿ ïûëè.</span></p>
			</td>
			<td style="vertical-align:top;text-align:justify;width:500px">
			<p><span style="font-size:16px"><span style="line-height:20.8px;text-align:justify">Ïðèìåíåíèå âçðûâîçàùèùåííîãî ýëåêòðîîáîðóäîâàíèÿ, ïðåäíàçíà÷åííîãî äëÿ ðàáîòû â ñðåäàõ âçðûâîîïàñíûõ ñìåñåé ãàçîâ è ïàðîâ ñ âîçäóõîì, è ýëåêòðîîáîðóäîâàíèÿ îáùåãî íàçíà÷åíèÿ ñ ñîîòâåòñòâóþùåé ñòåïåíüþ çàùèòû îáîëî÷êè äîïóñêàåòñÿ ïðè óñëîâèè, åñëè òåìïåðàòóðà ïîâåðõíîñòè ýëåêòðîîáîðóäîâàíèÿ, íà êîòîðóþ ìîãóò îñåñòü ãîðþ÷èå ïûëè èëè âîëîêíà (ïðè ðàáîòå ýëåêòðîîáîðóäîâàíèÿ ñ íîìèíàëüíîé íàãðóçêîé è áåç íàñëîåíèÿ ïûëè), áóäåò íå ìåíåå ÷åì íà 50°Ñ íèæå òåìïåðàòóðû òëåíèÿ ïûëè äëÿ òëåþùèõ ïûëåé èëè íå áîëåå äâóõ òðåòåé òåìïåðàòóðû ñàìîâîñïëàìåíåíèÿ äëÿ íåòëåþùèõ ïûëåé.</span><br style="line-height:20.8px;text-align:justify">
			<span style="line-height:20.8px;text-align:justify"><strong>7.3.64.</strong> Âçðûâîçàùèòà ýëåêòðîîáîðóäîâàíèÿ íàðóæíûõ àììèà÷íûõ êîìïðåññîðíûõ óñòàíîâîê âûáèðàåòñÿ òàêîé æå, êàê è äëÿ àììèà÷íûõ êîìïðåññîðíûõ óñòàíîâîê, ðàñïîëîæåííûõ â ïîìåùåíèÿõ. Ýëåêòðîîáîðóäîâàíèå äîëæíî áûòü çàùèùåíî îò àòìîñôåðíûõ âîçäåéñòâèé.</span></span></p>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="text-align:justify;vertical-align:top;width:500px">
			<p style="text-align:center"><em><span style="font-size:16px">Òàáëèöà 7.3.11</span></em><br>
			<span style="font-size:16px"><strong>Äîïóñòèìûé óðîâåíü âçðûâîçàùèòû èëè ñòåïåíü çàùèòû îáîëî÷êè ýëåêòðè÷åñêèõ<br>
			àïïàðàòîâ è ïðèáîðîâ â çàâèñèìîñòè îò êëàññà âçðûâîîïàñíîé çîíû</strong></span></p>

			<table align="center" border="1" cellpadding="1" cellspacing="1" style="width:900px">
				<tbody>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px">Êëàññ<br>
						âçðûâîîïàñíîé çîíû</span></p>
						</td>
						<td style="text-align:center"><span style="font-size:16px">Óðîâåíü âçðûâîçàùèòû èëè ñòåïåíü çàùèòû</span></td>
					</tr>
					<tr>
						<td colspan="2">
						<p style="text-align:center"><span style="font-size:16px">Ñòàöèîíàðíûå óñòàíîâêè</span></p>
						</td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px"><strong>Â-I</strong></span></p>
						</td>
						<td><span style="font-size:16px">Âçðûâîáåçîïàñíîå, îñîáîâçðûâîáåçîïàñíîå</span></td>
					</tr>
					<tr>
						<td style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:justify"><strong>Â-Ià</strong>,<strong>Â-Iã</strong></span><br>
						<br>
						<br>
						<br>
						 </td>
						<td>
						<p><span style="font-size:16px;line-height:20.8px;text-align:justify">Ïîâûøåííîé íàäåæíîñòè ïðîòèâ âçðûâà - äëÿ àïïàðàòîâ è ïðèáîðîâ,</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">èñêðÿùèõ èëè ïîäâåðæåííûõ íàãðåâó âûøå 80°Ñ</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">Áåç ñðåäñòâ âçðûâîçàùèòû - äëÿ àïïàðàòîâ è ïðèáîðîâ, íå èñêðÿùèõ è íå</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">ïîäâåðæåííûõ íàãðåâó âûøå 80°Ñ. Îáîëî÷êà ñî ñòåïåíüþ çàùèòû </span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">íå ìåíåå IÐ54*</span></p>
						</td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:justify">Â-Iá</span></strong></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Áåç ñðåäñòâ âçðûâîçàùèòû. Îáîëî÷êà ñî ñòåïåíüþ çàùèòû íå ìåíåå IÐ44 *</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:justify">Â-II</span></strong></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Âçðûâîáåçîïàñíîå (ïðè ñîáëþäåíèè òðåáîâàíèé 7.3.63), </span><span style="font-size:16px;line-height:20.8px;text-align:justify">îñîáîâçðûâîáåçîïàñíîå</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px"><strong>Â-IIà</strong></span><br>
						 </p>
						</td>
						<td><span style="font-size:16px">Áåç ñðåäñòâ âçðûâîçàùèòû (ïðè ñîáëþäåíèè òðåáîâàíèé 7.3.63).<br>
						Îáîëî÷êà ñî ñòåïåíüþ çàùèòû íå ìåíåå IÐ54 *</span></td>
					</tr>
					<tr>
						<td colspan="2">
						<p style="text-align:center"><span style="font-size:16px">Óñòàíîâêè ïåðåäâèæíûå èëè ÿâëÿþùèåñÿ ÷àñòüþ ïåðåäâèæíûõ è ðó÷íûå ïåðåíîñíûå</span></p>
						</td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px"><strong>Â-I</strong>, <strong>Â-Ià</strong></span></p>
						</td>
						<td><span style="font-size:16px">Âçðûâîáåçîïàñíîå, îñîáîâçðûâîáåçîïàñíîå</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:justify"><strong>Â-Iá</strong>, <strong>Â-Iã</strong></span></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Ïîâûøåííîé íàäåæíîñòè ïðîòèâ âçðûâà</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:justify"><strong>Â-II</strong></span><br>
						 </p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Âçðûâîáåçîïàñíîå(ïðè ñîáëþäåíèè òðåáîâàíèé 7.3.63) ,</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">îñîáîâçðûâîáåçîïàñíîå</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:justify">Â-IIà</span></strong><br style="font-size:16px;line-height:20.8px;text-align:justify">
						 </p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Áåç ñðåäñòâ âçðûâîçàùèòû (ïðè ñîáëþäåíèè òðåáîâàíèé 7.3.63).</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">Îáîëî÷êà ñî ñòåïåíüþ çàùèòû íå ìåíåå IÐ54 *</span></td>
					</tr>
				</tbody>
			</table>

			<p><em><span style="font-size:14px">* Ñòåïåíü çàùèòû îáîëî÷êè àïïàðàòîâ è ïðèáîðîâ îò ïðîíèêíîâåíèÿ âîäû (2-ÿ öèôðà îáîçíà÷åíèÿ)<br>
			äîïóñêàåòñÿ èçìåíÿòü â çàâèñèìîñòè îò óñëîâèé ñðåäû, è êîòîðîé îíè óñòàíàâëèâàþòñÿ.</span></em></p>
			</td>
		</tr>
		<tr>
			<td colspan="2" style="text-align:justify;vertical-align:top;width:500px">
			<p style="text-align:center"><span style="font-size:16px"><em>Òàáëèöà 7.3.12</em></span><br>
			<span style="font-size:16px"><strong>Äîïóñòèìûé óðîâåíü âçðûâîçàùèòû èëè ñòåïåíü çàùèòû ýëåêòðè÷åñêèõ ñâåòèëüíèêîâ<br>
			â çàâèñèìîñòè îò êëàññà âçðûâîîïàñíîé çîíû</strong></span></p>

			<table align="center" border="1" cellpadding="1" cellspacing="1" style="width:900px">
				<tbody>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px">Êëàññ<br>
						âçðûâîîïàñíîé çîíû</span></p>
						</td>
						<td style="text-align:center"><span style="font-size:16px">Óðîâåíü âçðûâîçàùèòû èëè ñòåïåíü çàùèòû</span></td>
					</tr>
					<tr>
						<td colspan="2">
						<p style="text-align:center"><span style="font-size:16px">Ñòàöèîíàðíûå ñâåòèëüíèêè</span></p>
						</td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px"><strong>B-I</strong></span></p>
						</td>
						<td><span style="font-size:16px">Âçðûâîáåçîïàñíîå</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:justify"><strong>B-Ia</strong>, <strong>Â-Iã</strong></span></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Ïîâûøåííîé íàäåæíîñòè ïðîòèâ âçðûâà</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:justify">Â-Iá</span></strong></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Áåç ñðåäñòâ âçðûâîçàùèòû. Ñòåïåíü çàùèòû IÐ53 *</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:justify">Â-II</span></strong><br style="font-size:16px;line-height:20.8px;text-align:justify">
						 </p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Ïîâûøåííîé íàäåæíîñòè ïðîòèâ âçðûâà (ïðè ñîáëþäåíèè òðåáîâàíèé</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">7.3.63)</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:justify">Â-IIà</span></strong><br style="font-size:16px;line-height:20.8px;text-align:justify">
						 </p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Áåç ñðåäñòâ âçðûâîçàùèòû (ïðè ñîáëþäåíèè òðåáîâàíèé 7.3.63)</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">Ñòåïåíü çàùèòû IP53 *</span></td>
					</tr>
					<tr>
						<td colspan="2">
						<p style="text-align:center"><span style="font-size:16px">Ïåðåíîñíûå ñâåòèëüíèêè</span></p>
						</td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px"><strong>Â-I</strong>, <strong>Â-Ià</strong></span></p>
						</td>
						<td><span style="font-size:16px">Âçðûâîáåçîïàñíîå</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><span style="font-size:16px;line-height:20.8px;text-align:justify"><strong>Â-Iá</strong>, <strong>Â-Iã</strong></span></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Ïîâûøåííîé íàäåæíîñòè ïðîòèâ âçðûâà</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:justify">Â-II</span></strong></p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Âçðûâîáåçîïàñíîå (ïðè ñîáëþäåíèè òðåáîâàíèé 7.3.63)</span></td>
					</tr>
					<tr>
						<td>
						<p style="text-align:center"><strong><span style="font-size:16px;line-height:20.8px;text-align:justify">Â-IIà</span></strong><br style="font-size:16px;line-height:20.8px;text-align:justify">
						 </p>
						</td>
						<td><span style="font-size:16px;line-height:20.8px;text-align:justify">Ïîâûøåííîé íàäåæíîñòè ïðîòèâ âçðûâà (ïðè ñîáëþäåíèè òðåáîâàíèé</span><br style="font-size:16px;line-height:20.8px;text-align:justify">
						<span style="font-size:16px;line-height:20.8px;text-align:justify">7.3.63)</span></td>
					</tr>
				</tbody>
			</table>

			<p><em><span style="font-size:14px">* Äîïóñêàåòñÿ èçìåíåíèå ñòåïåíè çàùèòû îáîëî÷êè îò ïðîíèêíîâåíèÿ âîäû (2-ÿ öèôðà îáîçíà÷åíèÿ) â<br>
			çàâèñèìîñòè îò óñëîâèé ñðåäû, â êîòîðîé óñòàíàâëèâàþòñÿ ñâåòèëüíèêè.</span></em></p>
			</td>
		</tr>
		<tr>
			<td style="text-align:justify;vertical-align:top;width:500px">
			<p><span style="font-size:16px"><strong>7.3.65.</strong> Âûáîð ýëåêòðîîáîðóäîâàíèÿ äëÿ ðàáîòû âî âçðûâîîïàñíûõ çîíàõ äîëæåí<br>
			ïðîèçâîäèòüñÿ ïî òàáë. 7.3.10-7.3.12. Ïðè íåîáõîäèìîñòè äîïóñêàåòñÿ îáîñíîâàííàÿ çàìåíà ýëåêòðîîáîðóäîâàíèÿ, óêàçàííîãî â òàáëèöàõ, ýëåêòðîîáîðóäîâàíèåì ñ áîëåå âûñîêèì óðîâíåì âçðûâîçàùèòû è áîëåå âûñîêîé ñòåïåíüþ çàùèòû îáîëî÷êè. Íàïðèìåð, âìåñòî ýëåêòðîîáîðóäîâàíèÿ óðîâíÿ "ïîâûøåííàÿ íàäåæíîñòü ïðîòèâ âçðûâà" ìîæåò áûòü óñòàíîâëåíî ýëåêòðîîáîðóäîâàíèå óðîâíÿ "âçðûâîáåçîïàñíîå" èëè "îñîáîâçðûâîáåçîïàñíîå".</span></p>
			</td>
			<td style="vertical-align:top;text-align:justify;width:500px">
			<p><span style="font-size:16px"><span style="line-height:20.8px;text-align:justify">Â çîíàõ, âçðûâîîïàñíîñòü êîòîðûõ îïðåäåëÿåòñÿ ãîðþ÷èìè æèäêîñòÿìè, èìåþùèìè òåìïåðàòóðó âñïûøêè âûøå 61°Ñ (ñì. 7.3.12), ìîæåò ïðèìåíÿòüñÿ ëþáîå âçðûâîçàùèòíîå ýëåêòðîîáîðóäîâàíèå äëÿ ëþáûõ êàòåãîðèé è ãðóïïû ñ òåìïåðàòóðîé íàãðåâà ïîâåðõíîñòè, íå ïðåâûøàþùåé òåìïåðàòóðó ñàìîâîñïëàìåíåíèÿ äàííîãî âåùåñòâà.</span></span></p>
			</td>
		</tr>
	</tbody>
</table>

<p><span style="font-size:16px;"><a href="/usr/nb/pue6/ÏÓÝ 6.pdf" target="_blank">Ïðîñìîòðåòü ïîëíóþ âåðñèþ ÏÓÝ 6</a></span></p>
</div>
            </div>
        </div>
                <div class="footer">
            <div class="holder footerMenu hMenu gray">
                <ul rel="0" class="level-0"><li rel="1365" class="item"><a rel="1365" href="..\company.htm" class="class-item-1365"><span>Êîìïàíèÿ</span></a></li><li rel="1366" class="item"><a rel="1366" href="..\production.htm" class="class-item-1366"><span>Ïðîäóêöèÿ</span></a></li><li rel="1420" class="item empty"><a rel="1420" href="..\prajs-list.htm" class="class-item-1420"><span>Ïðàéñ-ëèñò</span></a></li><li rel="1367" class="item"><a rel="1367" href="..\podderzhka.htm" class="class-item-1367"><span>ÏÎÌÎÙÜ ÏÐÎÅÊÒÈÐÎÂÙÈÊÓ</span></a></li><li rel="1496" class="item empty"><a rel="1496" href="..\video.htm" class="class-item-1496"><span>Âèäåî</span></a></li><li rel="1489" class="item empty"><a rel="1489" href="..\predstaviteli.htm" class="class-item-1489"><span>Äèëåðû</span></a></li><li rel="1467" class="item empty"><a rel="1467" href="..\vakansii.htm" class="class-item-1467"><span>Âàêàíñèè</span></a></li><li rel="1369" class="item empty"><a rel="1369" href="..\contacts.htm" class="class-item-1369"><span>Êîíòàêòû</span></a></li></ul>            </div>
            <div class="holder">
                <table>
                    <tr>
                        <td class="logo">
                            <p><a href="..\index.htm"><img src="..\images\logoFooter.png"></a></p>
                            <div><span>&copy;</span><span>2016 Íàó÷íî-ïðîèçâîäñòâåííîå îáúåäèíåíèå «Ñïåêòðîí». <a href="..\usloviya-perepechatki-materialov.htm">Âñå ïðàâà çàùèùåíû</a>.</span></div>
                        </td>
                        <td class="contact">
                            <p class="phone">+7 (812) 385-72-23<br style="line-height: 20.8px; box-sizing: border-box;">
<span style="line-height: 20.8px;">Òåõïîääåðæêà 8 800 500-10-73</span><br style="line-height: 20.8px; box-sizing: border-box;">
<a href="mailto:info@spectron-ops.ru" style="color: rgb(0, 0, 0); line-height: 20.8px; box-sizing: border-box; background-color: transparent;">info@spectron-ops.ru</a></p>
                            <!--p class="phone">Åêàòåðèíáóðã +7 (343) 379-07-95<br />
Ìîñêâà +7 (499) 215-08-08<br />
Ñàíêò-Ïåòåðáóðã +7 (812) 385-72-23<br />
Íîâîñèáèðñê +7 (383) 261-35-18<br />
Òåõïîääåðæêà 8 800 500-10-73</p-->
                        </td>
                        <td>
                            <table class="studio">
                                <tr>
                                    <td>
					<form action="/search.html" name="form_search" method="GET" class="search">
						<input type="text" name="search" placeholder="Ïîèñêîâàÿ ôðàçà" value=""><input type="submit" value="Ïîèñê">
					</form>
				    </td>
                                </tr>
                                <tr>
                                    <td>
                                        <span style="color:grey;">2015.</span> 
                                        <a href="http://www.forinternet.ru/internet-magazin.html" title="Ñîçäàíèå ñàéòà">Ñîçäàíèå èíòåðíåò-ìàãàçèíîâ</a>
                                    </td>
                                    <td class="studio_logo">
                                        <img src="..\images\logo_12.png">
                                    </td>
                                </tr>
                            </table>
                        </td>
                    </tr>
                </table>
            </div>
        </div>
        <script>
  (function(i,s,o,g,r,a,m){i['GoogleAnalyticsObject']=r;i[r]=i[r]||function(){
  (i[r].q=i[r].q||[]).push(arguments)},i[r].l=1*new Date();a=s.createElement(o),
  m=s.getElementsByTagName(o)[0];a.async=1;a.src=g;m.parentNode.insertBefore(a,m)
  })(window,document,'script','https://www.google-analytics.com/analytics.js','ga');

  ga('create', 'UA-60162439-1', 'auto');
  ga('send', 'pageview');

</script>
<!-- Yandex.Metrika counter --><script type="text/javascript">
(function (d, w, c) {
    (w[c] = w[c] || []).push(function() {
        try {
            w.yaCounter9550495 = new Ya.Metrika({id:9550495,
                    webvisor:true,
                    clickmap:true,
                    trackLinks:true,
                    accurateTrackBounce:true});
        } catch(e) { }
    });

    var n = d.getElementsByTagName("script")[0],
        s = d.createElement("script"),
        f = function () { n.parentNode.insertBefore(s, n); };
    s.type = "text/javascript";
    s.async = true;
    s.src = (d.location.protocol == "https:" ? "https:" : "http:") + "//mc.yandex.ru/metrika/watch.js";

    if (w.opera == "[object Opera]") {
        d.addEventListener("DOMContentLoaded", f, false);
    } else { f(); }
})(document, window, "yandex_metrika_callbacks");
</script><noscript><div><img src="//mc.yandex.ru/watch/9550495" style="position:absolute; left:-9999px;" alt=""></div></noscript><!-- /Yandex.Metrika counter --><!-- BEGIN JIVOSITE CODE {literal} --><script type='text/javascript'>
(function(){ var widget_id = '79vgv7b9on';
var s = document.createElement('script'); s.type = 'text/javascript'; s.async = true; s.src = '//code.jivosite.com/script/widget/'+widget_id; var ss = document.getElementsByTagName('script')[0]; ss.parentNode.insertBefore(s, ss);})();</script><!-- {/literal} END JIVOSITE CODE --><div id="panel">
	<a id="panel-sticker" href="..\soft-download.htm">
		<span>Ñ</span>
		<span>ï</span>
		<span>å</span>
		<span>ê</span>
		<span>ò</span>
		<span>ð</span>
		<span>î</span>
		<span>í</span>
		<span>&nbsp;</span>
		<span>A</span>
		<span>u</span>
		<span>t</span>
		<span>o</span>
		<span>C</span>
		<span>A</span>
		<span>D</span>

	</a>
</div>
<!--noindex-->
<!--Ñàìî îêíî-->
<div id="geoposition-modal" class="modal fade hidden-print" tabindex="-1" role="dialog" aria-labelledby="geoposition-modalLabel" aria-hidden="true">
<div class="modal-dialog">
	<div class="modal-content">
		<div class="modal-header">
			<button type="button" class="close" data-dismiss="modal" aria-hidden="true"><span aria-hidden="true">&times;</span><span class="sr-only">Çàêðûòü</span></button>
			<h3 class="modal-title" id="geoposition-modalLabel">Âûáåðèòå Âàøå ìåñòîíàõîæäåíèå:</h3>
		</div>
		<div class="modal-body">
			
		</div>
		<div class="modal-footer">
			<button type="button" class="btn btn-default" data-dismiss="modal">Çàêðûòü</button>
		</div>
	</div>
</div>
</div>
<script type="text/javascript">
// <![CDATA[
jQuery(function($) {
	//Îáðàáîòêà ajax, åñëè íå ìîäàëüíîå îêíî, íî hash ñîâïàäàåò
	$(document).on("click",'a[href="#geoposition-modal"][data-toggle!="modal"]', function(e) {
		//îòìåíÿåì ñòàíäàðòíîå äåéñòâèå ïðè îòïðàâêå ôîðìû
		e.preventDefault();
		out_form($(this));
	});

	//Ôóíêöèÿ îáðàáîòêè ajax
	var out_form = function($button, $modal) {
		var ajax = true;
		//åñëè åñòü body, âûêëþ÷àåì àÿêñ çàãðóçêó êîíòåíòà
		if(ajax==true) {
			//Öåëü â ìåòðèêå
			var metrika_goal = 'geoposition-modal_open';

			var $target = $modal;
			$target = $target || $($button.attr('href'));
			$target = $target || $($button.attr('data-target'));
			var add_data = $button.attr('data-get');

			var $out = $target.find('.modal-body');
			//áåðåì èç ôîðìû ìåòîä ïåðåäà÷è äàííûõ
			var m_method = 'get';
			var type_data = 'json';
			var id_action = 'geoposition-modal';
			//ïîëó÷àåì àäðåñ ñêðèïòà íà ñåðâåðå, êóäà íóæíî îòïðàâèòü ôîðìó
			//var m_action = $button.attr('href');
			var m_action = typeof add_data=='string' && add_data!='' ? '/ajax/ajax.php?'+add_data : '/ajax/ajax.php';
			var m_data = $.extend({}, { action: id_action, json: 1}, {});

			var ajaxLoading = '<h4>Ïîæàëóéñòà ïîäîæäèòå, äàííûå çàãðóæàþòñÿ...</h4>';
			ajaxLoading += '<div class="ajax-loading"><img src="/ajax/ajax-loader.gif" alt="Ajax loading..." title="Ajax loading..." /></div>';
			var error_msg = '<h4>Îøèáêà çàãðóçêè äàííûõ! Ïîïðîáóéòå åùå ðàç èëè îáðàòèòåñü ê àäìèíèñòðàòîðó.</h4>';
			type_data = type_data || 'json';
			m_method = m_method || 'get';
			
			$.ajax({
				cache: 'true',
				async: 'true',
				resetForm: 'true',
				type: m_method,
				url: m_action,
				data: m_data,
				dataType: type_data,
				// ïåðåä îòïðàâêîé ïîêàçûâàåì àíèìàöèþ
				beforeSend : function(xml) {
					$out.html(ajaxLoading);
				},
				//Îòïðàâêà óäà÷íà
				success: function(result, status) {
					if(typeof result=='object' && typeof result.msg=='string') {
						$out.html(result.msg);
					} else if(typeof result=='string') {
						$out.html(result);
					} else {
						$out.html(error_msg);
					}
					//After ajax
					if(typeof after_ajax_out == 'function') after_ajax_out($button, $target);
			
					//Öåëü ìåòðèêè
					metrika_goal = metrika_goal || 'other_goal';
					//yaCounter[[GetData? &TV1=`ya_metrika` &id=`8`]].reachGoal(metrika_goal);
				},
				//Âûâîäèì îøèáêó
				error: function (xhr, ajaxOptions, thrownError) {
					$out.html(error_msg);
					//alert(error_msg);
				},
				// ïî îêîí÷àíèþ çàïðîñà
				complete : function() {
					
				}
			});
		}
	}

	var after_ajax_out = function($button, $modal) {
		//Ïåðåðèñîâêà îêíà
		if(typeof $modal=='object' && $modal.length>0) {
			if(typeof $modal.data('bs.modal')=='object' && typeof $modal.data('bs.modal').handleUpdate=='function') $modal.data('bs.modal').handleUpdate();
		}
		
	}
	$('#geoposition-modal').on('show.bs.modal', function(e) {
		var $button = $(e.relatedTarget); // Button that triggered the modal
		var $modal = $(this);
		out_form($button, $modal);
		
	});
	$('#geoposition-modal').on('shown.bs.modal', function(e) {
		var $button = $(e.relatedTarget); // Button that triggered the modal
		var $modal = $(this);
		
	});
	$('#geoposition-modal').on('hide.bs.modal', function(e) {
		var $button = $(e.relatedTarget); // Button that triggered the modal
		var $modal = $(this);
		
	});
	$('#geoposition-modal').on('hidden.bs.modal', function(e) {
		var $button = $(e.relatedTarget); // Button that triggered the modal
		var $modal = $(this);
		
	});
});
// ]]>
</script>
<!--Äîïîëíèòåëüíûé ñêðèïò-->

<!--/noindex-->    </body>
</html>
